<!DOCTYPE html>
<html lang="en">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>Medtronic 5392 — Temporary Pacemaker Simulator</title>
<style>
  /* ===== DESIGN TOKENS =====
     Colors are load-bearing today (device + strip + facilitator UI all reference them).
     The spacing/radius/type scale below is new in Phase 1 groundwork — not yet wired into
     any rule, so it introduces no visual change; Phase 2 will consume it for the
     surrounding-surface polish pass. The 5392 faceplate itself stays hand-tuned pixel values,
     not tokenized, so its proportions never drift from the real device. */
  :root{
    --bg:#faf8f5; --ink:#e6edf3;
    --body1:#30353d; --body2:#181c22; --bezel:#0a0c10;
    --lcd:#cdc7a3; --lcd2:#b6b086; --lcdink:#15160d;
    --grn:#3ddc7e; --blu:#54b6ff; --ylw:#e8c84b; --red:#d9433b; --metal:#9aa3ad;
    --trace:#37e06a; --spikeA:#5db4ff; --spikeV:#ffd24a;
    /* institutional brand (header/surrounding chrome only — the device faceplate is never
       restyled with these) */
    --usc-cardinal:#990000; --usc-cardinal-dark:#7a0000; --usc-gold:#ffcc00;

    /* spacing scale (px) */
    --space-1:4px; --space-2:6px; --space-3:8px; --space-4:12px; --space-5:16px; --space-6:20px;
    /* corner radii (px) */
    --radius-sm:6px; --radius-md:9px; --radius-lg:14px; --radius-xl:16px;
    /* type scale (px) */
    --font-xs:10px; --font-sm:11px; --font-base:12px; --font-md:13px; --font-lg:15px;
    /* font weights */
    --fw-semibold:600; --fw-bold:700; --fw-heavy:800;
  }

  /* ===== BASE / LAYOUT / SESSION HEADER ===== */
  *{box-sizing:border-box}
  html,body{margin:0;background:var(--bg);color:var(--ink);
    font-family:-apple-system,Segoe UI,Roboto,Helvetica,Arial,sans-serif;-webkit-text-size-adjust:100%}
  /* one consistent keyboard-focus ring for every native and custom (role=button) control */
  :focus-visible{outline:2px solid #3b82f6;outline-offset:2px}
  @media (prefers-reduced-motion:reduce){
    *{transition-duration:.001ms!important;animation-duration:.001ms!important}
  }
  .wrap{display:flex;gap:20px;padding:18px;align-items:flex-start;flex-wrap:wrap;justify-content:center;max-width:1500px;margin:0 auto;}
  .badge{font-size:var(--font-sm);font-weight:var(--fw-heavy);letter-spacing:1px;color:#cfe3ff;background:#16263a;border:1px solid #2f6db5;padding:var(--space-2) var(--space-3);border-radius:var(--radius-sm)}
  /* generic "linked" indicator dot — used by the sync/remote status dots in the session & pairing card */
  .dot.on{background:#3ddc7e;box-shadow:0 0 7px #3ddc7e}

  /* ===== DEVICE (tall, slender — true 5392 proportions) ===== */
  .device{width:300px;background:linear-gradient(158deg,var(--body1),var(--body2) 70%);
    border-radius:34px;padding:16px 16px 26px;position:relative;flex:0 0 auto;
    box-shadow:0 22px 60px rgba(0,0,0,.65),inset 0 2px 0 rgba(255,255,255,.06),inset 0 -2px 6px rgba(0,0,0,.6);
    border:1px solid #000;}
  .connblock{display:flex;justify-content:center;gap:54px;margin:-30px 0 4px;}
  .socket{width:30px;height:30px;border-radius:50%;background:radial-gradient(circle at 35% 30%,#d4dbe2,#6b7681 60%,#252b32);
    border:3px solid #0c0f13;box-shadow:0 2px 5px rgba(0,0,0,.7);position:relative;cursor:pointer;touch-action:manipulation}
  /* invisible expanded tap target (≈44px) — the 54px gap between A/V sockets leaves room for this
     without overlapping; visual socket size is untouched so the device stays photo-real */
  .socket::before{content:"";position:absolute;inset:-7px}
  .socket span{position:absolute;bottom:-15px;left:50%;transform:translateX(-50%);font-size:10px;color:#aeb7c0;font-weight:700}
  .socket.a{outline:2px solid #2f6db5}
  .socket.v{outline:2px solid #e2e8ee}
  .socket.unplugged{opacity:.5;outline-style:dashed;outline-color:#b23b32}
  .socket .conndot{position:absolute;top:-7px;left:50%;transform:translateX(-50%);width:7px;height:7px;border-radius:50%;background:#3ddc7e;box-shadow:0 0 5px #3ddc7e}
  .socket.unplugged .conndot{background:#d9433b;box-shadow:0 0 5px #d9433b}

  .topbar{position:relative;display:flex;justify-content:flex-end;align-items:center;margin:10px 4px 10px;min-height:34px;}
  .doo{position:absolute;left:50%;top:50%;transform:translate(-50%,-50%);
    background:#3a0f0d;border:1px solid #7a1f1a;color:#ff6a5e;font-size:10px;font-weight:800;
    padding:6px 10px;border-radius:7px;display:flex;gap:5px;align-items:center;cursor:pointer;user-select:none;touch-action:manipulation}
  .doo:active{transform:translate(-50%,-46%)}
  .pwr{width:42px;height:32px;border-radius:9px;background:#0d1117;border:1px solid #313842;
    display:flex;align-items:center;justify-content:center;cursor:pointer;color:var(--grn);touch-action:manipulation}
  .pwr svg{width:19px;height:19px}

  .face{display:flex;gap:11px}
  .screens{flex:1;min-width:0}
  .controls{width:60px;display:flex;flex-direction:column;align-items:center;gap:11px;padding-top:2px}

  .lcd{background:linear-gradient(180deg,var(--lcd),var(--lcd2));border-radius:7px;color:var(--lcdink);
    border:2px solid #000;box-shadow:inset 0 0 14px rgba(0,0,0,.28);padding:8px 9px;position:relative}
  .lcd.off{background:#22231b;color:#3a3b30;box-shadow:inset 0 0 24px rgba(0,0,0,.75)}
  .lcd.off *{visibility:hidden}

  .ledrow{display:flex;justify-content:space-between;font-size:8px;font-weight:800;letter-spacing:.2px;margin-bottom:5px}
  .ledgrp{display:flex;gap:8px}
  .led{display:flex;flex-direction:column;align-items:center;gap:2px;width:30px}
  .dot{width:10px;height:10px;border-radius:50%;background:#83805f;box-shadow:inset 0 0 2px rgba(0,0,0,.5);transition:none}
  .dot.pace.on{background:#46f08a;box-shadow:0 0 11px 3px #46f08a,0 0 3px 1px #b6ffd0;}
  .dot.sense.on{background:#5cc0ff;box-shadow:0 0 11px 3px #5cc0ff,0 0 3px 1px #cfeaff;}

  .prow{display:flex;align-items:center;justify-content:space-between;margin:5px 0}
  .gauge{width:50px;height:32px;flex:0 0 auto}
  .pval{text-align:right;line-height:1;flex:1}
  .pval .lbl{font-size:8px;font-weight:800;letter-spacing:.4px}
  .pval .num{font-family:"DejaVu Sans Mono",Menlo,Consolas,monospace;font-weight:800;font-size:33px;letter-spacing:-1px}
  .pval .unit{font-size:8.5px;font-weight:800}

  .statusbar{display:flex;align-items:center;gap:7px;border-top:1px solid rgba(0,0,0,.25);margin-top:5px;padding-top:5px;font-size:12px;font-weight:800}
  .batt{margin-left:auto;display:flex;align-items:center;gap:3px;font-size:9px}
  .batticon{width:24px;height:12px;border:1.5px solid #15160d;border-radius:2px;position:relative;display:flex;align-items:center;padding:1px}
  .batticon::after{content:"";position:absolute;right:-3px;top:3px;width:2px;height:6px;background:#15160d}
  .battfill{height:100%;background:#15160d;border-radius:1px}
  .lockind{display:none}.lockind.on{display:inline}

  .lower{margin-top:9px;min-height:236px;font-size:11px}
  .lower .ttl{text-align:center;font-weight:800;margin-bottom:5px}
  .mitem{display:flex;justify-content:space-between;padding:3px 4px;border-radius:3px;cursor:pointer;touch-action:manipulation}
  .mitem.sel{background:#15160d;color:var(--lcd)}
  .bar{height:4px;background:#6c6a4d;border-radius:2px;margin:1px 4px 4px}
  .barfill{height:100%;background:#15160d;border-radius:2px}
  .moderadio{display:flex;align-items:center;gap:7px;padding:2.5px 5px;border-radius:3px;cursor:pointer}
  .moderadio.sel{background:#15160d;color:var(--lcd)}
  .moderadio .rc{width:9px;height:9px;border:1.5px solid currentColor;border-radius:50%}
  .moderadio.sel .rc{background:var(--lcd)}
  .divider{border-top:1px dashed rgba(0,0,0,.35);margin:6px 0}
  .raphint{text-align:center;margin-top:22px;font-weight:700;line-height:1.6}

  .knob{width:46px;height:46px;border-radius:50%;cursor:pointer;position:relative;touch-action:none;
    background:radial-gradient(circle at 38% 32%,#525863,#262b32 62%,#0d1014);
    border:1px solid #000;box-shadow:0 3px 7px rgba(0,0,0,.55),inset 0 1px 0 rgba(255,255,255,.09);}
  .knob::before{content:"";position:absolute;inset:7px;border-radius:50%;
    background:repeating-conic-gradient(#2c313a 0 8deg,#1b1f25 8deg 16deg)}
  .knob .ind{position:absolute;left:50%;top:5px;width:3px;height:14px;background:var(--metal);
    border-radius:2px;transform-origin:50% 18px;transform:translateX(-50%)}
  .key{width:46px;height:27px;border-radius:8px;background:#0d1117;border:1px solid #313842;
    display:flex;align-items:center;justify-content:center;cursor:pointer;color:#cdd4dc;touch-action:manipulation}
  .key:active{transform:translateY(1px)}
  .key.lock{color:var(--grn)}.key.enter{color:var(--grn)}.key.pause{color:var(--ylw)}
  .key svg{width:18px;height:18px}.key.on{box-shadow:0 0 0 2px var(--grn) inset}
  .klabel{font-size:8px;color:#8b97a6;margin-top:-7px;text-align:center;width:100%;font-weight:700}
  .brand{text-align:center;font-size:13px;color:#b3bcc6;margin-top:16px;letter-spacing:.5px;font-weight:700}

  /* knob stepper popover (vertical, opens to the right of the knob) */
  .stepper{position:fixed;z-index:40;display:none;background:#11161e;border:1px solid #2c333d;border-radius:14px;
    padding:8px;box-shadow:0 12px 30px rgba(0,0,0,.6);flex-direction:column;align-items:center;gap:6px;width:96px}
  .stepper.open{display:flex}
  .stepper .sb{width:78px;height:46px;border-radius:11px;border:1px solid #36404b;background:#1b2531;color:#dbe7f4;
    font-size:22px;font-weight:800;display:flex;align-items:center;justify-content:center;cursor:pointer;user-select:none;touch-action:manipulation}
  .stepper .sb:active{background:#2c597a}
  .stepper .sv{text-align:center;padding:1px 0}
  .stepper .sv .n{font-size:22px;font-weight:800;font-variant-numeric:tabular-nums;line-height:1.1}
  .stepper .sv .t{font-size:8.5px;color:#8b97a6;text-transform:uppercase;letter-spacing:.5px}
  .stepper::before{content:"";position:absolute;left:-7px;top:50%;transform:translateY(-50%);
    border:7px solid transparent;border-right-color:#11161e;filter:drop-shadow(-1px 0 0 #2c333d)}

  /* ===== MODAL (connections) ===== */
  .modal{position:fixed;inset:0;background:rgba(3,5,9,.72);z-index:50;display:none;align-items:center;justify-content:center;padding:18px}
  .modal.open{display:flex}
  .modalbox{background:#0f141b;border:1px solid #28303a;border-radius:16px;max-width:680px;width:100%;max-height:92vh;overflow-y:auto;padding:18px;position:relative;box-shadow:0 24px 70px rgba(0,0,0,.7)}
  .modalbox h2{margin:0 0 2px;font-size:16px}
  .modalbox .sub2{font-size:12px;color:#8b97a6;margin-bottom:12px}
  .modalbox .closex{position:absolute;top:12px;right:16px;cursor:pointer;color:#8b97a6;font-size:20px}
  .conncanvas{width:100%;background:#070b11;border:1px solid #1c2531;border-radius:12px;display:block}
  .conntip{font-size:12px;color:#9fb0a6;background:#0c1118;border:1px solid #222a33;border-radius:9px;padding:10px;margin-top:12px;line-height:1.5}
  .connlegend{display:flex;gap:14px;font-size:11px;color:#9fb0a6;margin-top:8px;flex-wrap:wrap}
  .connlegend i{display:inline-block;width:11px;height:11px;border-radius:50%;margin-right:4px;vertical-align:-1px}
  .wirepick{display:flex;gap:8px;align-items:center;margin-top:12px;font-size:12px;color:#c7d0da;flex-wrap:wrap}
  .wirepick button{font-size:12px;padding:7px 12px;border-radius:8px;border:1px solid #2a333d;background:#161c24;color:#dbe3ec;cursor:pointer}
  .wirepick button.act{border-color:#3b82f6;background:#16263a;color:#cfe3ff}

  /* ===== PRACTICE MODE (?role=practice) — surrounding-surface only, reuses existing tokens/palette ===== */
  .modalbox .note{font-size:12px;color:#8b97a6;line-height:1.5;margin:6px 0}
  .modalbox .note.warn{color:#ff8a72}
  .practice-section-label{font-size:11px;font-weight:700;color:#7c93ad;text-transform:uppercase;letter-spacing:.5px;margin:16px 0 8px}
  .practice-section-label:first-of-type{margin-top:4px}
  .practice-cards{display:grid;grid-template-columns:repeat(auto-fit,minmax(180px,1fr));gap:10px}
  .practice-card{text-align:left;background:#131a24;border:1px solid #28303a;border-radius:12px;padding:12px;cursor:pointer;color:#c7d0da;font:inherit}
  .practice-card:hover{border-color:#3a4552}
  .practice-card.on{border-color:#5db4ff;background:#152030}
  .practice-card .pc-title{font-weight:700;font-size:13px;margin-bottom:4px}
  .practice-card .pc-sub{font-size:11.5px;color:#8b97a6;line-height:1.4}
  .practice-modetoggle{display:flex;gap:8px}
  .practice-modetoggle .pm-opt{flex:1;background:#131a24;border:1px solid #28303a;border-radius:10px;padding:10px;color:#c7d0da;cursor:pointer;font:inherit;display:flex;flex-direction:column;gap:2px;align-items:flex-start}
  .practice-modetoggle .pm-opt.on{border-color:#5fe089;background:#0f2417}
  .practice-modetoggle .pm-opt .pm-sub{font-size:11px;color:#8b97a6;font-weight:400}
  .practice-id-row{display:flex;gap:8px;flex-wrap:wrap}
  .practice-id-row input{flex:1;min-width:160px;background:#0c1118;border:1px solid #28303a;border-radius:8px;padding:8px 10px;color:#e7edf3;font:inherit}
  .sbtn.primary{background:#1c3d2a;border-color:#2f6e46;color:#8fe6ac}
  .sbtn.primary:disabled{opacity:.45;cursor:not-allowed}
  .practice-scorecard{margin:10px 0}
  .practice-scorecard .sc-row{display:flex;justify-content:space-between;gap:10px;padding:6px 0;border-bottom:1px solid #171c24;font-size:12.5px}
  .practice-scorecard .sc-row:last-child{border-bottom:none}
  .practice-scorecard .sc-label{flex:1 1 auto;min-width:0}
  .practice-scorecard .sc-detail{display:block;font-size:11px;color:#7c93ad;margin-top:2px}
  .practice-scorecard .sc-overall{font-size:13.5px;font-weight:700;margin-bottom:8px;padding-bottom:8px;border-bottom:1px solid #222a33}
  .tag.partial{background:#241d0a;border-color:#6e5514;color:#e0b75a}
  #practiceStepInfo{font-size:12px;color:#8b97a6;margin-top:6px;line-height:1.5}
  .practice-mcq{margin-top:8px}
  .pmcq-stem{font-size:12.5px;color:#c7d0da;margin-bottom:6px;line-height:1.4}
  .pmcq-options{display:flex;flex-direction:column;gap:6px}
  .pmcq-opt{font-size:12.5px;text-align:left;padding:8px 10px;border-radius:8px;border:1px solid #2a333d;background:#161c24;color:#dbe3ec;cursor:pointer;font:inherit}
  .pmcq-opt:hover:not(:disabled){border-color:#3b82f6;background:#18222e}
  .pmcq-opt:disabled{cursor:not-allowed;opacity:.85}
  .pmcq-opt.correct{border-color:#1f5e38;background:#0f2417;color:#5fe089}
  .pmcq-opt.incorrect{border-color:#7a2a1e;background:#2a1410;color:#ff8a72}
  .pmcq-opt.selected{box-shadow:0 0 0 2px #5db4ff inset}
  .pmcq-feedback{font-size:12px;color:#8b97a6;margin-top:6px;line-height:1.4}

  /* ===== MONITOR (rhythm-strip framing) ===== */
  .monitor{background:#05060a;border:1px solid #1a1f27;border-radius:var(--radius-lg);padding:var(--space-4) var(--space-5);
    width:580px;flex:1 1 480px;min-width:340px;box-shadow:0 10px 30px rgba(0,0,0,.35),inset 0 1px 0 rgba(255,255,255,.02)}
  .mhead{display:flex;justify-content:space-between;align-items:baseline;margin-bottom:var(--space-3)}
  .mhead .lead{color:#37e06a;font-weight:var(--fw-bold);font-size:var(--font-md);text-transform:uppercase;letter-spacing:.6px}
  .mhead .hr{color:#37e06a;font-size:var(--font-md);letter-spacing:.2px}.mhead .hr b{font-size:27px;font-weight:var(--fw-heavy)}
  canvas#ecg{display:block;width:100%;background:#04120a;border-radius:var(--radius-sm)}
  .legend{display:flex;gap:var(--space-4);flex-wrap:wrap;font-size:var(--font-sm);color:#9fb0a6;margin-top:var(--space-3)}
  .legend i{display:inline-block;width:10px;height:10px;border-radius:var(--radius-sm);margin-right:4px;vertical-align:-1px}
  .annun{display:flex;gap:var(--space-2);flex-wrap:wrap;margin-top:var(--space-3);min-height:8px}
  .tag{font-size:var(--font-xs);font-weight:var(--fw-heavy);letter-spacing:.2px;padding:4px var(--space-3);border-radius:var(--radius-sm);background:#11161d;border:1px solid #232b34;color:#9fb0a6}
  .tag.warn{background:#2a1410;border-color:#7a2a1e;color:#ff8a72}
  .tag.ok{background:#0f2417;border-color:#1f5e38;color:#5fe089}
  .tag.info{background:#0e1d2c;border-color:#22506f;color:#7fc4ff}

  /* ===== FACILITATOR ===== */
  .factab{display:none}
  /* facilitator controls docked along the bottom, tabbed so only one section shows and the strip stays visible */
  .facpanel{position:fixed;left:0;right:0;bottom:0;top:auto;width:auto;max-width:none;height:284px;background:#0f141b;border-top:2px solid #2a3746;
    z-index:29;transition:height .18s ease;overflow:hidden;padding:0;box-shadow:0 -10px 34px rgba(0,0,0,.55);display:flex;flex-direction:column}
  .facpanel.collapsed{height:38px}
  .facdockhead{display:flex;align-items:center;gap:var(--space-4);padding:0 var(--space-4);height:38px;background:#141b24;border-bottom:1px solid #222a33;flex:0 0 auto;user-select:none}
  .facdocktitle{font-size:var(--font-md);font-weight:var(--fw-semibold);color:var(--ink);white-space:nowrap}
  .factabs{display:flex;gap:var(--space-1);flex:1 1 auto;overflow-x:auto}
  .ftab{font-size:12.5px;padding:var(--space-2) var(--space-4);border-radius:var(--radius-sm);border:1px solid transparent;background:none;color:#8b97a6;cursor:pointer;white-space:nowrap;transition:color .15s ease,background .15s ease}
  .ftab:hover{color:#cbd5e1;background:#1a2230}
  .ftab.on{color:var(--ink);background:#1c2836;border-color:#2f6db5}
  #facToggle{margin-left:auto;font-size:12.5px;color:#7fb4ff;font-weight:var(--fw-semibold);white-space:nowrap;cursor:pointer;flex:0 0 auto}
  .facdockbody{display:flex;gap:var(--space-4);overflow-x:auto;overflow-y:hidden;padding:var(--space-4);flex:1 1 auto;align-items:stretch}
  .facpanel .fgrp{flex:1 1 300px;max-width:460px;margin:0;overflow-y:auto}
  .fgrp{border:1px solid #222a33;border-radius:var(--radius-md);padding:var(--space-4);
    background:linear-gradient(180deg,#10151d,#0c1118 60%);box-shadow:0 1px 0 rgba(255,255,255,.02) inset}
  .fgrp h3{font-size:var(--font-xs);font-weight:var(--fw-bold);letter-spacing:.7px;text-transform:uppercase;color:#8fb0d6;margin:0 0 var(--space-3)}
  .fgrp .note{font-size:var(--font-sm);color:#8b97a6;margin:0 0 var(--space-3);line-height:1.5}
  .note-top{margin-top:var(--space-3)}
  /* ===== facilitator DASHBOARD: device = left column top-to-bottom; right = strip (top 1/3) + controls (bottom 2/3) ===== */
  /* institutional-branded header bar — surrounding chrome, matches the sibling sims' shell */
  .dashtop{padding:var(--space-3) var(--space-5);display:flex;align-items:center;gap:var(--space-4);
    background:linear-gradient(180deg,var(--usc-cardinal),var(--usc-cardinal-dark));border-bottom:2px solid var(--usc-gold)}
  .brandmark{flex:0 0 auto;width:34px;height:34px;border-radius:var(--radius-sm);background:var(--usc-cardinal-dark);
    border:1.5px solid var(--usc-gold);color:var(--usc-gold);font-size:var(--font-sm);font-weight:var(--fw-heavy);
    letter-spacing:.3px;display:flex;align-items:center;justify-content:center}
  .dashtitles{display:flex;flex-direction:column;gap:1px;min-width:0}
  .dashtitle{font-size:var(--font-lg);font-weight:var(--fw-bold);color:#fff;letter-spacing:.2px}
  .dashsub{font-size:var(--font-sm);color:#f3cccc}
  .sbtn{font-size:var(--font-base);font-weight:var(--fw-semibold);padding:var(--space-3) var(--space-4);border-radius:var(--radius-md);
    border:1px solid #2f6db5;background:#16263a;color:#cfe3ff;cursor:pointer;transition:background .15s ease}
  .sbtn:hover{background:#1b3148}
  /* explicit same-machine vs. remote pairing sections in the Session & sharing card */
  .syncmode-label{font-size:var(--font-xs);font-weight:var(--fw-bold);letter-spacing:.5px;text-transform:uppercase;color:#7c93ad;margin:0 0 var(--space-2)}
  .syncmode-label-top{margin-top:var(--space-4);padding-top:var(--space-3);border-top:1px dashed #222a33}
  .pairbox{display:flex;gap:var(--space-4);align-items:center;margin-top:var(--space-3);padding:var(--space-3);border:1px solid #222a33;border-radius:var(--radius-sm);background:#0c1118}
  .pairbox canvas{width:112px;height:112px;border-radius:var(--radius-sm);background:#fff;flex:0 0 auto}
  .pairinfo{display:flex;flex-direction:column;gap:var(--space-3);min-width:0}
  .paircode{font-family:"DejaVu Sans Mono",Menlo,Consolas,monospace;font-size:20px;font-weight:var(--fw-bold);letter-spacing:3px;color:var(--ink)}
  body.dashview{padding-bottom:0 !important;overflow:hidden}
  body.dashview .wrap{display:grid;grid-template-columns:minmax(240px,24%) 1fr;grid-template-rows:34% 66%;
    grid-template-areas:"device monitor" "device controls";gap:12px;height:calc(100vh - 52px);max-width:none;margin:0;padding:10px 14px 0;align-items:stretch}
  body.dashview .device{grid-area:device;zoom:.8;align-self:start;justify-self:center}
  body.dashview .monitor{grid-area:monitor;display:flex;flex-direction:column;min-height:0;overflow:hidden;width:auto;flex:none}
  body.dashview .monitor #ecg{width:100%;height:clamp(150px,22vh,260px)}
  body.dashview .monitor .legend{display:none}
  body.dashview .monitor .hintbox{margin-top:6px}
  body.dashview .facpanel{grid-area:controls;position:static;height:auto;max-width:none;margin:0;padding:0;background:transparent;border-top:none;box-shadow:none;display:flex;flex-direction:column;min-height:0}
  body.dashview .facdockhead{display:none}
  /* fixed row height so every card is a consistent, independently-scrollable box rather than
     clipping or growing to whatever its tallest row-mate needs */
  body.dashview .facdockbody{display:grid;grid-template-columns:repeat(auto-fill,minmax(232px,1fr));
    grid-auto-rows:250px;gap:10px;overflow-y:auto;overflow-x:hidden;padding:0 2px 8px 0;align-items:stretch;min-height:0}
  body.dashview .facpanel .fgrp{flex:none;min-width:0;max-width:100%;overflow-y:auto;overflow-x:hidden;position:relative}
  body.dashview .facpanel .fgrp h3{position:sticky;top:0;background:#10151d;z-index:1}
  body.learnerview .facpanel{display:none}
  body.learnerview .dashtop{border-bottom:none;padding:var(--space-2) var(--space-5)}
  /* Prev/Next/Reset row for the stepped scenarios in the scenario library */
  .scn{display:flex;gap:var(--space-2);margin-top:var(--space-2)}
  .scn button{flex:1;font-size:var(--font-base);padding:var(--space-3);border-radius:var(--radius-md);border:1px solid #2a333d;
    background:#161c24;color:#dbe3ec;cursor:pointer;text-align:center;line-height:1.25;touch-action:manipulation;transition:background .15s ease,border-color .15s ease}
  .scn button:hover{border-color:#3b82f6;background:#18222e}
  .scn button:disabled{opacity:.4;cursor:not-allowed;border-color:#2a333d;background:#161c24}
  /* one-click named-fault library (Faults & leads tab) */
  .faultlib{display:grid;grid-template-columns:1fr 1fr;gap:var(--space-2);margin-top:var(--space-3)}
  .faultbtn{font-size:var(--font-sm);padding:var(--space-2) var(--space-3);border-radius:var(--radius-md);border:1px solid #2a333d;
    background:#161c24;color:#dbe3ec;cursor:pointer;text-align:left;line-height:1.3;touch-action:manipulation;transition:background .15s ease,border-color .15s ease}
  .faultbtn:hover{border-color:#3b82f6;background:#18222e}
  .faultbtn.act{border-color:#7a2a1e;background:#2a1410;color:#ff8a72}
  /* debrief & event log */
  .debrieflog{max-height:220px;overflow-y:auto;border:1px solid #222a33;border-radius:var(--radius-sm);background:#0c1118;padding:var(--space-2);margin-top:var(--space-2)}
  .debrieflog .ev{display:flex;gap:var(--space-3);padding:3px 0;font-size:var(--font-sm);border-bottom:1px solid #171c24;align-items:baseline}
  .debrieflog .ev:last-child{border-bottom:none}
  .debrieflog .ev .t{color:#7c93ad;font-variant-numeric:tabular-nums;flex:0 0 auto;font-family:"DejaVu Sans Mono",Menlo,Consolas,monospace}
  .debrieflog .ev .m{color:#c7d0da;flex:1 1 auto;min-width:0;overflow-wrap:anywhere}
  .debrieflog .ev.warn .m{color:#ff8a72}
  .debrieflog .ev.ok .m{color:#5fe089}
  /* case notes (facilitator-only teaching reference for the loaded PACE/CT scenario) */
  .casenotes{font-size:var(--font-sm);color:#c7d0da;line-height:1.5}
  .casenotes .lvl{display:inline-block;margin-bottom:var(--space-2)}
  .casenotes h4{font-size:var(--font-xs);font-weight:var(--fw-bold);letter-spacing:.5px;text-transform:uppercase;
    color:#8fb0d6;margin:var(--space-3) 0 var(--space-1)}
  .casenotes h4:first-of-type{margin-top:0}
  .casenotes ul{margin:0;padding-left:1.1em}
  .casenotes li{margin:2px 0}
  .casenotes .cn-p{margin:0}
  .casenotes .cn-sub{color:#8b97a6;font-size:var(--font-xs);margin-top:var(--space-2)}
  /* stacked fields: label on its own line, control full-width beneath — keeps everything inside the card */
  .frow{display:flex;flex-wrap:wrap;align-items:center;gap:var(--space-2) var(--space-3);margin:var(--space-4) 0;min-width:0}
  .frow label{font-size:var(--font-base);font-weight:var(--fw-semibold);color:#c7d0da;flex:1 1 100%;min-width:0}
  .frow input[type=range]{flex:1 1 60px;min-width:0;width:auto;accent-color:#3b82f6}
  .frow .v{font-size:var(--font-base);font-weight:var(--fw-semibold);color:#7fb4ff;flex:0 0 auto;min-width:40px;text-align:right;font-variant-numeric:tabular-nums}
  .frow select{flex:1 1 100%;min-width:0;max-width:100%;background:#161c24;color:#e6edf3;border:1px solid #2a333d;border-radius:var(--radius-sm);padding:var(--space-2);font-size:var(--font-base)}
  .fgrp>select,#relayUrl{width:100%;box-sizing:border-box;background:#161c24;color:#e6edf3;border:1px solid #2a333d;border-radius:var(--radius-sm);padding:var(--space-2);font-size:var(--font-base)}
  #relayUrl{margin-top:var(--space-2)}
  .fgrp input,.fgrp select{box-sizing:border-box}
  .fgrp .note{overflow-wrap:anywhere}
  .chk{display:flex;align-items:center;gap:var(--space-3);font-size:var(--font-sm);color:#c7d0da;margin:var(--space-2) 0;cursor:pointer}
  .chk input{width:16px;height:16px;accent-color:#3b82f6}
  .closex{position:absolute;top:12px;right:14px;cursor:pointer;color:#8b97a6;font-size:18px}
  /* coaching / hint callouts (device-off prompt, scenario notes, stepped-CT progress) get a left accent
     stripe so they read as guidance rather than plain body copy */
  .hintbox{font-size:var(--font-sm);color:#a9b8c2;background:#0c1118;border:1px solid #222a33;border-left:3px solid #2f6db5;
    border-radius:var(--radius-sm);padding:var(--space-3) var(--space-3) var(--space-3) var(--space-4);margin-top:var(--space-2);line-height:1.5}
  optgroup{color:#8b97a6}

  /* ===== RESPONSIVE (learner view: tablet portrait/landscape + projector full-screen) =====
     The device's own pixel dimensions never change (photo-real guardrail); only spacing around it
     and the monitor's minimum width flex. `zoom` mirrors the existing body.dashview .device rule
     above, so this isn't a new technique for the file. */
  @media (max-width:900px){
    .wrap{gap:14px;padding:12px}
    .monitor{min-width:300px}
    body.dashview .wrap{grid-template-columns:minmax(200px,28%) 1fr}
  }
  @media (max-width:700px){
    .device{zoom:.85}
    .monitor{min-width:0;width:100%}
  }
</style>
</head>
<body>
<div class="dashtop" id="dashTop">
  <span class="brandmark" aria-hidden="true">USC</span>
  <div class="dashtitles">
    <span class="dashtitle">Medtronic Model 5392 — Dual Chamber Temporary Pacemaker</span>
    <span class="dashsub">Interactive trainer · CTICU education</span>
  </div>
</div>
<div class="wrap">
    <div class="device" id="device">
      <div class="connblock">
        <div class="socket a" id="sock-a" title="Atrial connection — click to inspect" tabindex="0" role="button" aria-label="Atrial lead connection — open connections view">
          <span class="conndot"></span><span>A</span></div>
        <div class="socket v" id="sock-v" title="Ventricular connection — click to inspect" tabindex="0" role="button" aria-label="Ventricular lead connection — open connections view">
          <span class="conndot"></span><span>V</span></div>
      </div>
      <div class="topbar">
        <div class="doo" id="dooBtn" title="DOO emergency – high-output asynchronous pacing" tabindex="0" role="button" aria-label="DOO emergency: high-output asynchronous pacing">⚠ DOO</div>
        <div class="pwr" id="pwrBtn" title="On/Off" tabindex="0" role="button" aria-label="Power on/off">
          <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2.4"><path d="M12 3v9"/><path d="M6.6 6.6a8 8 0 1 0 10.8 0"/></svg>
        </div>
      </div>

      <div class="face">
        <div class="screens">
          <div class="lcd off" id="upperLcd">
            <div class="ledrow">
              <div class="ledgrp">
                <div class="led"><span class="dot pace" id="led-ap"></span>A PACE</div>
                <div class="led"><span class="dot sense" id="led-as"></span>A SENSE</div>
              </div>
              <div class="ledgrp">
                <div class="led"><span class="dot pace" id="led-vp"></span>V PACE</div>
                <div class="led"><span class="dot sense" id="led-vs"></span>V SENSE</div>
              </div>
            </div>
            <div class="prow">
              <canvas class="gauge" id="g-rate" width="100" height="64" role="img" aria-label="Rate gauge"></canvas>
              <div class="pval"><div class="lbl">RATE</div><div class="num" id="v-rate">80</div><div class="unit">ppm</div></div>
            </div>
            <div class="prow">
              <canvas class="gauge" id="g-aout" width="100" height="64" role="img" aria-label="Atrial output gauge"></canvas>
              <div class="pval"><div class="lbl">A OUTPUT</div><div class="num" id="v-aout">10.0</div><div class="unit">mA</div></div>
            </div>
            <div class="prow">
              <canvas class="gauge" id="g-vout" width="100" height="64" role="img" aria-label="Ventricular output gauge"></canvas>
              <div class="pval"><div class="lbl">V OUTPUT</div><div class="num" id="v-vout">10.0</div><div class="unit">mA</div></div>
            </div>
            <div class="statusbar">
              <span id="modeInd">DDD</span>
              <span class="lockind" id="lockInd">🔒</span>
              <span class="batt"><span class="batticon"><span class="battfill" id="battFill" style="width:100%"></span></span></span>
            </div>
          </div>
          <div class="lcd off lower" id="lowerLcd"></div>
        </div>

        <div class="controls">
          <div class="knob" id="k-rate" title="Rate" tabindex="0" role="button" aria-label="Rate knob — open stepper"><div class="ind"></div></div>
          <div class="klabel">RATE</div>
          <div class="knob" id="k-aout" title="A Output" tabindex="0" role="button" aria-label="A Output knob — open stepper"><div class="ind"></div></div>
          <div class="klabel">A&nbsp;OUT</div>
          <div class="knob" id="k-vout" title="V Output" tabindex="0" role="button" aria-label="V Output knob — open stepper"><div class="ind"></div></div>
          <div class="klabel">V&nbsp;OUT</div>
          <div class="key lock" id="lockBtn" title="Lock / Unlock" tabindex="0" role="button" aria-label="Lock or unlock device">
            <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><rect x="5" y="11" width="14" height="9" rx="2"/><path d="M8 11V8a4 4 0 0 1 8 0v3"/></svg></div>
          <div class="key enter" id="enterBtn" title="Enter / Select (hold for RAP)" tabindex="0" role="button" aria-label="Enter or select — hold for Rapid Atrial Pacing">
            <svg viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2"><path d="M20 6v6a2 2 0 0 1-2 2H6"/><path d="M9 11l-4 3 4 3"/></svg></div>
          <div class="key" id="upBtn" title="Up" tabindex="0" role="button" aria-label="Up"><svg viewBox="0 0 24 24" fill="currentColor"><path d="M12 7l6 8H6z"/></svg></div>
          <div class="key" id="downBtn" title="Down" tabindex="0" role="button" aria-label="Down"><svg viewBox="0 0 24 24" fill="currentColor"><path d="M12 17l-6-8h12z"/></svg></div>
          <div class="knob" id="k-menu" title="Menu / parameter dial" tabindex="0" role="button" aria-label="Menu parameter dial — open stepper"><div class="ind"></div></div>
          <div class="klabel">MENU</div>
          <div class="key pause" id="pauseBtn" title="Pause (hold to suspend pacing ≤10s)" tabindex="0" role="button" aria-label="Pause — hold to suspend pacing for up to 10 seconds">
            <svg viewBox="0 0 24 24" fill="currentColor"><rect x="7" y="6" width="3.5" height="12"/><rect x="13.5" y="6" width="3.5" height="12"/></svg></div>
        </div>
      </div>
      <div class="brand">✦ Medtronic</div>
    </div>

  <div class="monitor">
    <div class="mhead">
      <span class="lead">ECG · II</span>
      <span class="hr">HR <b id="hrNum">--</b> /min</span>
    </div>
    <canvas id="ecg" width="1100" height="270" role="img" aria-label="ECG waveform, lead II — heart rate and status are announced separately"></canvas>
    <div class="annun" id="annun" role="status" aria-live="polite"></div>
    <div class="legend">
      <span><i style="background:var(--trace)"></i>ECG</span>
      <span><i style="background:var(--spikeA)"></i>Atrial pace spike</span>
      <span><i style="background:var(--spikeV)"></i>Ventricular pace spike</span>
    </div>
    <div class="hintbox" id="coach" role="status" aria-live="polite">Press the green power button to begin. Note: the bridging cables are <b>not plugged into the generator</b> yet — click the A and V sockets on top of the device to connect them before pacing will work.</div>
    <div class="frow" id="practiceBar" style="display:none;margin-top:10px;gap:8px;flex-wrap:wrap;align-items:center">
      <div id="practiceStepInfo" style="flex:1 1 100%"></div>
      <div id="practiceMcq" class="practice-mcq" style="display:none;flex:1 1 100%"></div>
      <button class="sbtn" id="practiceFinish" type="button">Finish attempt &amp; see debrief</button>
    </div>
  </div>

<div class="stepper" id="stepper">
  <div class="sb" id="stepUp" tabindex="0" role="button" aria-label="Increase value">▲</div>
  <div class="sv"><div class="n" id="stepVal">0</div><div class="t" id="stepLbl">rate</div></div>
  <div class="sb" id="stepDown" tabindex="0" role="button" aria-label="Decrease value">▼</div>
</div>

<div class="modal" id="connModal">
  <div class="modalbox">
    <span class="closex" id="connClose" tabindex="0" role="button" aria-label="Close">✕</span>
    <h2>Lead &amp; Cable Connections</h2>
    <div class="sub2">Trace the circuit: generator → <b>5492AL/5492VL patient cable</b> → <b>StreamLine epicardial heart wires</b> → myocardium. Tap any connection point (green = made, red = broken) to connect or disconnect. A broken link in a channel = no output and no sensing on that channel.</div>
    <canvas class="conncanvas" id="connCanvas" width="660" height="430" role="img" aria-label="Lead and cable connections diagram — connection status is also read out below"></canvas>
    <div class="connlegend">
      <span><i style="background:#3ddc7e"></i>Connected</span>
      <span><i style="background:#d9433b"></i>Disconnected</span>
      <span><i style="background:#5db4ff"></i>Atrial (A)</span>
      <span><i style="background:#e2e8ee"></i>Ventricular (V)</span>
    </div>
    <div class="wirepick">
      <span>Patient leads (facilitator):</span>
      <button id="wEpi" data-w="epicardial">Epicardial wires</button>
      <button id="wTv" data-w="transvenous">Transvenous catheter</button>
    </div>
    <div class="conntip" id="connTip">Tap a connection point to toggle it.</div>
  </div>
</div>

<div class="modal" id="practiceHome">
  <div class="modalbox">
    <h2>5392 Practice Mode</h2>
    <div class="sub2">Self-directed practice — no facilitator needed. Pick a skill area and a feedback mode to begin.</div>

    <div class="practice-section-label">Choose a skill area</div>
    <div class="practice-cards" id="practiceCards">
      <button class="practice-card" data-cat="setup" type="button">
        <div class="pc-title">Setup &amp; Parameter Adjustments</div>
        <div class="pc-sub">Reach a target mode, rate, and safe outputs from a given starting rhythm.</div>
      </button>
      <button class="practice-card" data-cat="threshold" type="button">
        <div class="pc-title">Threshold Testing</div>
        <div class="pc-sub">Find a capture or sensing threshold and set a safe margin.</div>
      </button>
      <button class="practice-card" data-cat="troubleshoot" type="button">
        <div class="pc-title">Troubleshooting</div>
        <div class="pc-sub">Recognize and correct a pacing problem.</div>
      </button>
    </div>

    <div class="practice-section-label">Feedback mode</div>
    <div class="practice-modetoggle" id="practiceModeToggle">
      <button class="pm-opt on" data-mode="training" type="button">Guided Practice<span class="pm-sub">Live hints while you work</span></button>
      <button class="pm-opt" data-mode="validation" type="button">Validation<span class="pm-sub">Debrief only, at the end</span></button>
    </div>

    <div class="practice-section-label" id="practiceIdLabel">Your name &amp; email <span id="practiceIdNote">(optional in Guided Practice)</span></div>
    <div class="practice-id-row">
      <input type="text" id="practiceName" placeholder="Full name" autocomplete="name">
      <input type="email" id="practiceEmail" placeholder="you@med.usc.edu" autocomplete="email">
    </div>
    <div class="note warn" id="practiceIdErr" style="display:none">Enter a name and a valid @med.usc.edu email to start a Validation attempt.</div>

    <button class="sbtn primary" id="practiceStart" disabled type="button" style="margin-top:14px">Start</button>
  </div>
</div>

<div class="modal" id="practiceDebrief">
  <div class="modalbox">
    <h2 id="practiceDebriefTitle">Debrief</h2>
    <div class="sub2" id="practiceDebriefSub"></div>
    <div class="practice-scorecard" id="practiceScorecard"></div>
    <div class="debrieflog" id="practiceEventLog"></div>
    <div class="frow" style="margin-top:12px;gap:8px">
      <button class="sbtn" id="practiceTryAnother" type="button">Try another</button>
      <button class="sbtn" id="practiceChooseDifferent" type="button">Choose a different category</button>
    </div>
  </div>
</div>

<div class="factab" id="facTab">FACILITATOR</div>
<div class="facpanel" id="facPanel">
  <div class="facdockhead" id="facHead">
    <span class="facdocktitle">Facilitator controls</span>
    <div class="factabs" id="facTabs">
      <button class="ftab on" data-tab="scenarios">Scenarios</button>
      <button class="ftab" data-tab="rhythm">Rhythm</button>
      <button class="ftab" data-tab="thresholds">Thresholds &amp; sensing</button>
      <button class="ftab" data-tab="faults">Faults &amp; leads</button>
      <button class="ftab" data-tab="notify">Notifications</button>
      <button class="ftab" data-tab="debrief">Debrief</button>
    </div>
    <span id="facToggle" tabindex="0" role="button" aria-label="Show or hide facilitator controls">▾ Hide</span>
  </div>
  <div class="facdockbody" id="facBody">

  <div class="fgrp" data-tab="session">
    <h3>Session &amp; sharing</h3>
    <div class="syncmode-label">Same machine · 2 windows</div>
    <div class="frow"><button class="sbtn" id="launcher">⧉ Open learner display</button><span class="dot" id="syncDot"></span></div>
    <div class="note" id="syncSt">Open a learner display for a synced two-screen session — no server needed.</div>

    <div class="syncmode-label syncmode-label-top">Remote · 2 devices</div>
    <div class="frow"><button class="sbtn" id="remoteBtn">🌐 Start remote session</button><span class="dot" id="remoteDot"></span></div>
    <input id="relayUrl" placeholder="wss://your-relay.onrender.com" />
    <div class="note" id="remoteSt">Paste your relay URL, then Start — a QR code and short code will appear below to share.</div>
    <div class="pairbox" id="pairBox" style="display:none">
      <canvas id="qrCanvas" title="Scan to open the learner display"></canvas>
      <div class="pairinfo">
        <div class="paircode" id="pairCode">------</div>
        <button class="sbtn" id="copyLink">Copy learner link</button>
      </div>
    </div>
  </div>

  <div class="fgrp" data-tab="scenarios">
    <h3>Scenario library</h3>
    <div class="note">One-click rhythms and faults, plus preconfigured stepped CT-surgery cases — pick one, then advance with Next. Loading any scenario resets faults/connections first. Pairs with the HemoSphere &amp; IntelliVue sims.</div>
    <select id="scnSel">
      <option value="">— load a scenario —</option>
      <optgroup label="Rhythms">
        <option value="chb">3° AV block + slow escape (default)</option>
        <option value="asystole">Asystole — no underlying rhythm</option>
        <option value="sbrady">Severe sinus bradycardia</option>
        <option value="sinus">Normal sinus (intact conduction)</option>
        <option value="mobitz1">2° AVB — Mobitz I (Wenckebach)</option>
        <option value="mobitz2">2° AVB — Mobitz II</option>
        <option value="avb1">1° AV block</option>
        <option value="junctional">Junctional escape</option>
        <option value="idiovent">Idioventricular escape</option>
        <option value="aivr">Accelerated idioventricular (AIVR)</option>
        <option value="vt">Ventricular tachycardia</option>
        <option value="pvc">Sinus with frequent PVCs</option>
        <option value="flutter">Atrial flutter (for RAP)</option>
        <option value="afib">Atrial fibrillation</option>
      </optgroup>
      <optgroup label="Faults &amp; troubleshooting">
        <option value="capturefail">Failure to capture (V)</option>
        <option value="undersense">Failure to sense (undersensing V)</option>
        <option value="oversense">Oversensing → inhibition</option>
        <option value="leadfx">V lead fracture (no output)</option>
        <option value="discV">Disconnected V cable (troubleshoot)</option>
        <option value="lowbatt">Low battery</option>
      </optgroup>
      <optgroup label="Setup">
        <option value="threshtest">Threshold-test setup (VVI)</option>
      </optgroup>
      <optgroup label="CT Surgery (stepped)">
        <option value="tavr_chb">SCE 4 · Post-TAVR complete heart block</option>
        <option value="maze_pace">SCE 3 · Maze — pacing optimization</option>
        <option value="pod0_paced">SCE 2 · POD0 AV-paced baseline</option>
      </optgroup>
      <optgroup label="PACE Cases (stepped, by level of care)">
        <option value="pod3_vwire_demand_backup">PACE 1 · Demand backup — is this failure or normal?</option>
        <option value="pod2_capped_wires_new_chb">PACE 2 · Capped wires, new heart block</option>
        <option value="pod3_threshold_drift_loc">PACE 3 · Spikes without capture</option>
        <option value="pod3_underlying_rhythm_check">PACE 4 · What’s underneath? (unmask before wire removal)</option>
        <option value="pod4_capture_threshold_drift">PACE 5 · Routine threshold check finds a rising threshold</option>
        <option value="pcu_undersensing_competition">PACE 6 · Competing spikes — fixing undersensing</option>
        <option value="pod0_avr_dependent_chb">PACE 7 · Fresh AVR, fully dependent</option>
        <option value="cticu_loc_vs_fracture_emergency">PACE 8 · Sudden loss of capture vs. broken wire</option>
        <option value="pod1_aflutter_rap">PACE 9 · New atrial flutter — overdrive pacing (RAP)</option>
        <option value="cticu_oversensing_pauses">PACE 10 · Pauses with no spikes — oversensing</option>
        <option value="cticu_v_cable_disconnect">PACE 11 · Pacing just stopped — disconnected cable</option>
        <option value="pod0_asystole_underlying_check">PACE 12 · Check the underlying rhythm — post-op asystole</option>
      </optgroup>
    </select>
    <div class="scn" id="scnNav" style="display:none">
      <button id="scnPrev">‹ Prev</button>
      <button id="scnNext">Next ›</button>
      <button id="scnReset">Reset</button>
    </div>
    <div class="hintbox" id="scnStep">No scenario loaded.</div>
  </div>

  <div class="fgrp" data-tab="scenarios">
    <h3>Case notes</h3>
    <div class="casenotes" id="caseNotes"><div class="note">No case notes for this scenario.</div></div>
  </div>

  <div class="fgrp" data-tab="rhythm">
    <h3>Underlying rhythm</h3>
    <div class="frow"><label>Pattern</label>
      <select id="f-rhythm">
        <optgroup label="Sinus / atrial">
          <option value="sinus">Normal sinus</option>
          <option value="sbrady">Sinus bradycardia</option>
          <option value="stach">Sinus tachycardia</option>
          <option value="aflutter">Atrial flutter</option>
          <option value="afib">Atrial fibrillation</option>
        </optgroup>
        <optgroup label="AV block">
          <option value="avb1">1° AV block</option>
          <option value="mobitz1">2° — Mobitz I (Wenckebach)</option>
          <option value="mobitz2">2° — Mobitz II</option>
          <option value="chb">3° AV block (complete)</option>
        </optgroup>
        <optgroup label="Junctional / ventricular">
          <option value="junctional">Junctional escape</option>
          <option value="accel_junctional">Accelerated junctional</option>
          <option value="idioventricular">Idioventricular escape</option>
          <option value="aivr">Accelerated idioventricular (AIVR)</option>
          <option value="vt">Ventricular tachycardia</option>
          <option value="pvc">Sinus with frequent PVCs</option>
        </optgroup>
        <optgroup label="No rhythm">
          <option value="asystole">Asystole</option>
        </optgroup>
      </select>
    </div>
    <div class="frow"><label>Atrial rate (P)</label><input type="range" id="f-arate" min="0" max="180" step="5" value="90"><span class="v" id="f-arate-v">90</span></div>
    <div class="frow"><label>Ventricular / escape rate</label><input type="range" id="f-vrate" min="0" max="220" step="5" value="35"><span class="v" id="f-vrate-v">35</span></div>
    <div class="hintbox" id="rhythmHint"></div>
  </div>

  <div class="fgrp" data-tab="thresholds">
    <h3>Capture thresholds (mA)</h3>
    <div class="frow"><label>Atrial threshold</label><input type="range" id="f-athr" min="0.1" max="20" step="0.1" value="1.0"><span class="v" id="f-athr-v">1.0</span></div>
    <div class="frow"><label>Ventricular threshold</label><input type="range" id="f-vthr" min="0.1" max="25" step="0.1" value="1.5"><span class="v" id="f-vthr-v">1.5</span></div>
    <div class="hintbox">Capture occurs only when the chamber's <b>Output ≥ threshold</b> (and lead intact). Drives stimulation-threshold testing.</div>
  </div>

  <div class="fgrp" data-tab="thresholds">
    <h3>Sensed signal amplitude (mV)</h3>
    <div class="frow"><label>P-wave (atrial)</label><input type="range" id="f-asig" min="0.2" max="10" step="0.1" value="2.5"><span class="v" id="f-asig-v">2.5</span></div>
    <div class="frow"><label>R-wave (ventricular)</label><input type="range" id="f-vsig" min="0.5" max="20" step="0.5" value="10"><span class="v" id="f-vsig-v">10</span></div>
    <div class="hintbox">Device senses only when <b>Sensitivity setting (mV) ≤ signal amplitude</b>. Lower the R-wave to make ventricular sensing-threshold testing meaningful.</div>
  </div>

  <div class="fgrp" data-tab="faults">
    <h3>Fault library — one click</h3>
    <div class="note">Named, clinically common faults. Injecting one leaves the rest of the current setup (rhythm, rates, thresholds) untouched — hover a button for what it does.</div>
    <div class="faultlib">
      <button class="faultbtn" id="flt-capfail" data-fault="capfail" title="Raises the V threshold above the current V output — pacing spikes fire but nothing captures.">⚡ Loss of capture</button>
      <button class="faultbtn" id="flt-undersense" data-fault="undersense" title="Weakens the sensed R-wave below the V sensitivity setting — intrinsic beats go unseen, risking competitive pacing.">🔇 Failure to sense</button>
      <button class="faultbtn" id="flt-oversense" data-fault="oversense" title="Phantom V signals inhibit pacing even though the patient needs it.">📡 Oversensing / crosstalk</button>
      <button class="faultbtn" id="flt-disconnect" data-fault="disconnect" title="Disconnects the V cable at the generator — no output, no sensing on that channel.">🔌 Lead / channel disconnect</button>
      <button class="faultbtn" id="flt-battery" data-fault="battery" title="Battery fully depleted — device stops delivering output.">🔋 Battery depletion</button>
      <button class="faultbtn" id="flt-competition" data-fault="competition" title="Switches to an accelerated idioventricular rhythm (AIVR) that competes with paced beats.">⚔ Rhythm competition</button>
    </div>
  </div>

  <div class="fgrp" data-tab="faults">
    <h3>Fault injection</h3>
    <label class="chk"><input type="checkbox" id="f-leadA"> Atrial lead fracture (no output / no sensing)</label>
    <label class="chk"><input type="checkbox" id="f-leadV"> Ventricular lead fracture (no output / no sensing)</label>
    <label class="chk"><input type="checkbox" id="f-oversV"> Ventricular oversensing (phantom signals)</label>
    <label class="chk"><input type="checkbox" id="f-oversA"> Atrial oversensing (phantom signals)</label>
    <div class="frow"><label>Battery</label>
      <select id="f-batt"><option value="ok">OK</option><option value="low">Low (warning)</option><option value="depleted">Depleted (no output)</option></select>
    </div>
  </div>

  <div class="fgrp" data-tab="faults">
    <h3>Leads &amp; connections</h3>
    <div class="frow"><label>Lead type</label>
      <select id="f-wire"><option value="epicardial">Epicardial wires (post-op)</option><option value="transvenous">Transvenous catheter</option></select>
    </div>
    <label class="chk"><input type="checkbox" id="f-discA"> Disconnect atrial cable</label>
    <label class="chk"><input type="checkbox" id="f-discV"> Disconnect ventricular cable</label>
    <div class="hintbox">Disconnect a channel to create a "why isn't it pacing?" troubleshooting case. The learner clicks the A/V socket on the device to open the connections view and find the break. Epicardial wires are the typical post-cardiotomy setup; transvenous is the floated-catheter setup.</div>
  </div>

  <div class="fgrp" data-tab="notify">
    <h3>Learner notifications</h3>
    <div class="frow"><label>Mode</label>
      <select id="f-notify"><option value="training">Training — show all flags</option><option value="validation">Validation — hide all flags</option><option value="custom">Custom</option></select>
    </div>
    <div id="notifyCustom" style="display:none">
      <label class="chk"><input type="checkbox" id="n-capture" checked> Capture flags (loss of capture)</label>
      <label class="chk"><input type="checkbox" id="n-sensing" checked> Sensing flags (over/undersensing)</label>
      <label class="chk"><input type="checkbox" id="n-lead" checked> Lead / output flags</label>
      <label class="chk"><input type="checkbox" id="n-battery" checked> Battery flags</label>
      <label class="chk"><input type="checkbox" id="n-rhythm" checked> Rhythm flags (brady/asystole)</label>
      <label class="chk"><input type="checkbox" id="n-ok" checked> "Pacing OK" reassurance flag</label>
    </div>
    <div class="hintbox">Validation mode strips all interpretive flags so you can assess whether the learner recognizes the problem unaided. The HR readout always stays visible.</div>
  </div>

  <div class="fgrp" data-tab="debrief">
    <h3>Debrief &amp; event log</h3>
    <div class="note">Timestamped timeline of device changes, injected faults, and capture/sense outcomes — the ground truth regardless of the current notification mode.</div>
    <div class="debrieflog" id="debriefLog"><div class="note">No events yet.</div></div>
    <div class="frow">
      <button class="sbtn" id="debriefCopy">Copy log</button>
      <button class="sbtn" id="debriefDownload">Download .txt</button>
      <button class="sbtn" id="debriefClear">Clear</button>
    </div>
  </div>
  </div><!-- /facdockbody -->
</div><!-- /facpanel -->
</div><!-- /wrap -->

<script>
(function(){
"use strict";
const $=id=>document.getElementById(id);
function buzz(ms){ try{ if(navigator.vibrate) navigator.vibrate(ms); }catch(e){} }

/* ========= TIMING & THRESHOLD CONSTANTS =========
   Named here for the values that were previously inline literals with a single call site.
   The AV-conduction-pattern delays inside scheduleConduction() (normal/AVB1/Wenckebach/Mobitz II)
   are intentionally left as-is for this pass — they're the highest-risk clinical timing logic
   in the file, and renaming them isn't worth touching that state machine in a no-behavior-change
   phase. Every constant below is a pure rename: same value, same call site, nothing recalculated. */
const SELFTEST_MS=1500, PAUSE_MAX_MS=10000, RAP_HOLD_MS=350, RAP_FLUTTER_TERMINATION_PPM=300;
const SYNC_PUSH_MS=140, SYNC_HEARTBEAT_MS=600, SYNC_STATUS_MS=800, SYNC_STALE_MS=2200, RELAY_PING_MS=25000;
const RELAY_BACKOFF_START_MS=1000, RELAY_BACKOFF_MULT=1.6, RELAY_BACKOFF_MAX_MS=10000;

/* ===== dual-screen session ===== */
const WIN_ID=Math.random().toString(36).slice(2);
const qp=new URLSearchParams(location.search);
const ROLE=(qp.get('role')==='learner')?'learner':(qp.get('role')==='practice')?'practice':'control';
const SYNC_KEY='sim5392_sync_v1';
/* Practice mode never opens a sync channel — a solo self-practice attempt must never
   bleed into (or be overwritten by) a real facilitator/learner pair open in another tab. */
let bc=null; try{ if(ROLE!=='practice') bc=new BroadcastChannel('sim5392'); }catch(e){}
let syncReady=(ROLE==='control'), lastSync='', lastRecvTime=0;
/* cross-device relay (self-hosted WebSocket) */
const relay={ url:qp.get('relay')||(function(){try{return localStorage.getItem('sim5392_relay')||'';}catch(e){return'';}})(), code:qp.get('code')||'', ws:null, peers:0, want:false, backoff:RELAY_BACKOFF_START_MS };

/* ========= STATE ========= */
const S={
  power:false, locked:false, paused:false, pauseUntil:0, selfTestUntil:0,
  mode:'DDD', rate:80, aOut:10.0, vOut:10.0, aSensIdx:11, vSensIdx:10,
  avi:170, upper:110, pvarp:300, aTrack:true, rapRate:250, rapDelivering:false,
  screen:'params', selMode:0, selParam:0
};
const A_SENS=['ASYNC',10,8,6,5,4,3,2,1.5,1.2,1.0,0.8,0.6,0.5,0.4];
const V_SENS=['ASYNC',20,15,10,8,6,5,4,3,2,1.5,1.2,1.0,0.8];
function aSensMv(){const v=A_SENS[S.aSensIdx];return v==='ASYNC'?Infinity:v;}
function vSensMv(){const v=V_SENS[S.vSensIdx];return v==='ASYNC'?Infinity:v;}

/* shared by the knobs (KNOBS.frac/step) and the LCD gauges (renderUpper) so the two can't drift apart */
const RANGES={ rate:{min:30,max:200}, aOut:{min:0,max:20}, vOut:{min:0,max:25} };

/* ========= PATIENT ========= */
const P={ rhythm:'chb', aRate:90, vRate:35, aThr:1.0, vThr:1.5, aSig:2.5, vSig:10,
  leadA:true, leadV:true, oversV:false, oversA:false, batt:'ok' };

/* ========= CONNECTIONS ========= */
/* each channel must be connected at the generator (cable plug) AND at the lead (wires into cable) */
const conn={ aGen:false, aLead:true, vGen:false, vLead:true, wire:'epicardial' };
function aConnected(){ return conn.aGen && conn.aLead; }
function vConnected(){ return conn.vGen && conn.vLead; }
function aLeadOk(){ return P.leadA && aConnected(); }
function vLeadOk(){ return P.leadV && vConnected(); }

/* notifications */
const N={ mode:'training', capture:true, sensing:true, lead:true, battery:true, rhythm:true, ok:true };

/* ========= RHYTHM METADATA ========= */
/* conduct: how atrial impulses reach ventricle.
   escape: independent ventricular focus {wide}. width 'auto' => wide if rate<40 */
const RHY={
  sinus:{aDef:75,vDef:0,conduct:'normal',hint:'Normal sinus 60–100, 1:1 conduction, narrow QRS.'},
  sbrady:{aDef:42,vDef:0,conduct:'normal',hint:'Sinus bradycardia <60; conducts 1:1.'},
  stach:{aDef:130,vDef:0,conduct:'normal',hint:'Sinus tachycardia 100–160; conducts 1:1.'},
  avb1:{aDef:75,vDef:0,conduct:'avb1',hint:'1° AVB: PR >200 ms (here ~280), every P conducts.'},
  mobitz1:{aDef:75,vDef:0,conduct:'mobitz1',hint:'Mobitz I (Wenckebach): PR lengthens each beat until a QRS drops (4:3), then resets.'},
  mobitz2:{aDef:75,vDef:0,conduct:'mobitz2',hint:'Mobitz II: fixed PR with sudden dropped QRS (3:2); often wide QRS — high risk of progression.'},
  chb:{aDef:90,vDef:35,conduct:'none',escape:{wide:'auto'},hint:'3° AVB: complete AV dissociation — atria & ventricles independent. Escape <40 is wide (ventricular); 40–60 narrow (junctional).'},
  junctional:{aDef:0,vDef:48,conduct:'none',escape:{wide:false},hint:'Junctional escape 40–60, narrow QRS, no P (or retrograde).'},
  accel_junctional:{aDef:0,vDef:80,conduct:'none',escape:{wide:false},hint:'Accelerated junctional 60–100, narrow QRS.'},
  idioventricular:{aDef:0,vDef:35,conduct:'none',escape:{wide:true},hint:'Idioventricular escape ≤40, wide QRS.'},
  aivr:{aDef:0,vDef:80,conduct:'none',escape:{wide:true},hint:'AIVR 40–120, wide QRS — reperfusion marker.'},
  vt:{aDef:0,vDef:170,conduct:'none',escape:{wide:true},hint:'Monomorphic VT ≥120 (here ~170), wide QRS. Keep defibrillator ready.'},
  pvc:{aDef:75,vDef:0,conduct:'normal',pvc:true,hint:'Sinus with frequent PVCs (premature wide beats + compensatory pause).'},
  aflutter:{aDef:300,vDef:150,conduct:'flutter',hint:'Atrial flutter ~300 (sawtooth) with 2:1 conduction (~150). For RAP teaching.'},
  afib:{aDef:0,vDef:0,conduct:'afib',hint:'Atrial fibrillation: no organized P, irregularly irregular ventricular response.'},
  asystole:{aDef:0,vDef:0,conduct:'none',hint:'Asystole: no intrinsic activity — pacemaker-dependent.'}
};

const MODES={
  DDD:{pA:1,pV:1,sA:1,sV:1,track:1}, DDI:{pA:1,pV:1,sA:1,sV:1,track:0},
  DOO:{pA:1,pV:1,sA:0,sV:0,track:0}, AAI:{pA:1,pV:0,sA:1,sV:0,track:0},
  AOO:{pA:1,pV:0,sA:0,sV:0,track:0}, VVI:{pA:0,pV:1,sA:0,sV:1,track:0},
  VOO:{pA:0,pV:1,sA:0,sV:0,track:0}, OOO:{pA:0,pV:0,sA:0,sV:0,track:0}
};
const MODE_LIST=['DDD','DDI','DOO','AAI','AOO','VVI','VOO','OOO'];

/* ========= TIMEKEEPING ========= */
let T=0; const DT=4;
let lastA=-9999,lastV=-9999, tLastAevt=-9999,tLastVevt=-9999;
let avActive=false, avStartT=0;
let pendingConduction=[];           // {t,wide}
let pendingPVC=0, pvcCount=0, wenckIdx=0, mobitz2Idx=0;
let nextAFib=0, lastOverV=0, lastOverA=0;
const A_REF=200, V_REF=260;

const led={ap:-9999,as:-9999,vp:-9999,vs:-9999};
function flash(k){led[k]=T;}

let waves=[];
const WIN_MS=6000, NSAMP=WIN_MS/DT;
const ys=new Float32Array(NSAMP); const spikes=new Int8Array(NSAMP);
let head=0, spikeNow=0;
let beatTimes=[];

/* ========= MORPHOLOGY ========= */
function shape(type,t){
  switch(type){
    case 'P': if(t<0||t>100)return 0; return 0.17*Math.sin(Math.PI*t/100);
    case 'Pp': if(t<0||t>100)return 0; return 0.15*Math.sin(Math.PI*t/100);
    case 'Fl': return 0; // flutter handled in baseline
    case 'QRSn': if(t<0||t>74)return 0;
      if(t<10)return -0.08*(t/10);
      if(t<28)return -0.08+1.23*((t-10)/18);
      if(t<46)return 1.15-1.45*((t-28)/18);
      if(t<74)return -0.30+0.30*((t-46)/28); return 0;
    case 'QRSw': if(t<0||t>140)return 0; { let v=0.92*Math.sin(Math.PI*t/132); if(t<26)v-=0.55*(1-t/26); return v; }
    case 'Tn': if(t<0||t>170)return 0; return 0.24*Math.sin(Math.PI*t/170);
    case 'Tw': if(t<0||t>185)return 0; return -0.27*Math.sin(Math.PI*t/185);
  } return 0;
}
function waveDur(type){ return type==='QRSw'?142:type==='QRSn'?76:(type==='Tn'?172:type==='Tw'?187:102); }
function addWave(type,t0){ waves.push({type,t0}); }

/* ========= DEPOLARIZATIONS ========= */
let depolsThisTick=[];
function atrialDepol(src){
  if(T-lastA<A_REF) return;
  lastA=T; addWave(src==='paced'?'Pp':'P',T);
  depolsThisTick.push({ch:'A',amp:P.aSig});
  scheduleConduction();
}
function scheduleConduction(){
  const c=RHY[P.rhythm]?RHY[P.rhythm].conduct:'none';
  if(c==='normal'){ pendingConduction.push({t:T+160,wide:false}); }
  else if(c==='avb1'){ pendingConduction.push({t:T+280,wide:false}); }
  else if(c==='mobitz1'){ // 4:3 Wenckebach
      const pr=160+wenckIdx*55; const drop=(wenckIdx===3);
      if(!drop) pendingConduction.push({t:T+pr,wide:false});
      wenckIdx=(wenckIdx+1)%4;
  }
  else if(c==='mobitz2'){ // 3:2
      const drop=(mobitz2Idx===2);
      if(!drop) pendingConduction.push({t:T+160,wide:true});
      mobitz2Idx=(mobitz2Idx+1)%3;
  }
  /* none / flutter / afib: no 1:1 conduction here */
}
function ventDepol(src,wide){
  if(T-lastV<V_REF) return;
  lastV=T;
  addWave(wide?'QRSw':'QRSn',T);
  addWave(wide?'Tw':'Tn',T+(wide?150:300));
  depolsThisTick.push({ch:'V',amp:P.vSig});
  beatTimes.push(T);
  if(src==='conducted'){ pvcCount++; if(RHY[P.rhythm]&&RHY[P.rhythm].pvc && pvcCount>=5){ pvcCount=0; pendingPVC=T+Math.max(360,60000/Math.max(40,P.aRate)*0.55); } }
}

/* ========= INTRINSIC GENERATORS ========= */
function genIntrinsic(){
  const r=P.rhythm, meta=RHY[r]||{};
  const organizedA=['sinus','sbrady','stach','avb1','mobitz1','mobitz2','chb','pvc'].includes(r)&&P.aRate>0;
  if(organizedA){ const ai=60000/P.aRate; if(T-lastA>=ai*(0.99+Math.random()*0.02)) atrialDepol('intrinsic'); }

  if(r==='aflutter'){ const vi=60000/Math.max(40,P.vRate); if(T-lastV>=vi*(0.97+Math.random()*0.06)) ventDepol('intrinsic',false); }
  if(r==='afib'){ if(T>=nextAFib){ ventDepol('intrinsic',false); nextAFib=T+(440+Math.random()*640); } }

  // conducted beats
  for(let i=pendingConduction.length-1;i>=0;i--){ if(T>=pendingConduction[i].t){ ventDepol('conducted',pendingConduction[i].wide); pendingConduction.splice(i,1); } }
  // PVC
  if(pendingPVC && T>=pendingPVC){ pendingPVC=0; ventDepol('pvc',true); }
  // independent escape focus
  if(meta.escape && P.vRate>0){
    const vi=60000/P.vRate;
    if(T-lastV>=vi){ let wide=meta.escape.wide; if(wide==='auto') wide=(P.vRate<40); ventDepol('escape',!!wide); }
  }
}

/* ========= DEVICE ========= */
function deliverPace(ch){
  const outOk=P.batt!=='depleted';
  if(ch==='A'){
    tLastAevt=T; if(MODES[S.mode].pV){ avActive=true; avStartT=T; }
    if(outOk&&aLeadOk()){ spikeNow=1; flash('ap'); if(S.aOut>=P.aThr) atrialDepol('paced'); }
  } else {
    tLastVevt=T; avActive=false;
    if(outOk&&vLeadOk()){ spikeNow=2; flash('vp'); if(S.vOut>=P.vThr) ventDepol('paced',true); }
  }
}
function deviceStep(){
  if(!S.power) return;
  if(T<S.selfTestUntil) return;
  if(S.paused){ if(T>=S.pauseUntil) S.paused=false; else return; }
  const f=MODES[S.mode];
  const LRI=60000/S.rate, VA=Math.max(120,LRI-S.avi), URI=60000/S.upper;

  if(S.rapDelivering){
    const ri=60000/S.rapRate;
    if(T-tLastAevt>=ri){ tLastAevt=T; if(P.batt!=='depleted'&&aLeadOk()){ spikeNow=1; flash('ap'); if(S.aOut>=P.aThr) atrialDepol('paced'); } }
    return;
  }
  for(const d of depolsThisTick){
    if(d.ch==='A'&&f.sA&&aLeadOk()&&d.amp>=aSensMv()){ flash('as'); tLastAevt=T; if(f.track&&(T-tLastVevt)>S.pvarp){ avActive=true; avStartT=T; } }
    if(d.ch==='V'&&f.sV&&vLeadOk()&&d.amp>=vSensMv()){ flash('vs'); tLastVevt=T; avActive=false; }
  }
  if(f.sV&&P.oversV&&vLeadOk()&&T-lastOverV>=340){ lastOverV=T; flash('vs'); tLastVevt=T; avActive=false; }
  if(f.sA&&P.oversA&&aLeadOk()&&T-lastOverA>=300){ lastOverA=T; flash('as'); tLastAevt=T; if(f.track){avActive=true;avStartT=T;} }

  if(f.pA&&S.aOut>0){ let due=false;
    if(f.pV){ if(!avActive&&T>=tLastVevt+VA&&T>=tLastAevt+VA) due=true; }
    else { if(T>=tLastAevt+LRI) due=true; }
    if(due) deliverPace('A'); }
  if(f.pV&&S.vOut>0){ let due=false;
    if(f.pA){ if((avActive&&T>=avStartT+S.avi&&T>=tLastVevt+URI)||(T>=tLastVevt+LRI)) due=true; }
    else { if(T>=tLastVevt+LRI) due=true; }
    if(due) deliverPace('V'); }
}

/* ========= STEP ========= */
function step(){
  T+=DT; spikeNow=0; depolsThisTick.length=0;
  genIntrinsic(); deviceStep();
  let v=baseline(T);
  for(let i=waves.length-1;i>=0;i--){ const w=waves[i]; const dt=T-w.t0; v+=shape(w.type,dt); if(dt>waveDur(w.type)) waves.splice(i,1); }
  ys[head]=v; spikes[head]=spikeNow; head=(head+1)%NSAMP;
  while(beatTimes.length&&beatTimes[0]<T-6000) beatTimes.shift();
}
function baseline(t){
  let b=0.012*Math.sin(t*0.0013);
  if(P.rhythm==='aflutter'){ const f=300/60; const ph=(t/1000*f)%1; b+=-0.12*(2*ph-1); }
  if(P.rhythm==='afib'){ b+=(Math.random()-0.5)*0.07; }
  return b;
}

/* ========= ECG RENDER ========= */
const ecg=$('ecg'), ectx=ecg.getContext('2d');
function drawEcg(){
  const W=ecg.width,H=ecg.height,mid=H*0.55,pxmv=58;
  ectx.fillStyle='#04120a'; ectx.fillRect(0,0,W,H);
  ectx.strokeStyle='#0d3a1c'; ectx.lineWidth=1;
  for(let x=0;x<W;x+=20){ectx.beginPath();ectx.moveTo(x,0);ectx.lineTo(x,H);ectx.stroke();}
  for(let y=0;y<H;y+=20){ectx.beginPath();ectx.moveTo(0,y);ectx.lineTo(W,y);ectx.stroke();}
  ectx.strokeStyle='#155a2a';
  for(let x=0;x<W;x+=100){ectx.beginPath();ectx.moveTo(x,0);ectx.lineTo(x,H);ectx.stroke();}
  for(let y=0;y<H;y+=100){ectx.beginPath();ectx.moveTo(0,y);ectx.lineTo(W,y);ectx.stroke();}
  const xs=W/NSAMP;
  ectx.lineWidth=1.8; ectx.strokeStyle='#37e06a'; ectx.beginPath();
  for(let i=0;i<NSAMP;i++){ const idx=(head+i)%NSAMP; const x=i*xs; let y=mid-ys[idx]*pxmv; if(y<6)y=6; if(y>H-6)y=H-6; if(i===0)ectx.moveTo(x,y);else ectx.lineTo(x,y); }
  ectx.stroke();
  for(let i=0;i<NSAMP;i++){ const idx=(head+i)%NSAMP; const sp=spikes[idx];
    if(sp){ const x=i*xs; ectx.strokeStyle=sp===1?'#5db4ff':'#ffd24a'; ectx.lineWidth=1.7;
      ectx.beginPath(); ectx.moveTo(x,mid-pxmv*1.55); ectx.lineTo(x,mid+pxmv*0.25); ectx.stroke(); } }
}

/* ========= GAUGES / UPPER ========= */
function gauge(id,val,min,max){
  const c=$(id),x=c.getContext('2d'),W=c.width,H=c.height,cx=W/2,cy=H*0.92,r=W*0.40;
  x.clearRect(0,0,W,H); x.lineWidth=7; x.lineCap='round';
  x.strokeStyle='#86815f'; x.beginPath(); x.arc(cx,cy,r,Math.PI,2*Math.PI); x.stroke();
  x.strokeStyle='#2c7d3f'; x.beginPath(); x.arc(cx,cy,r,Math.PI,Math.PI*1.15); x.stroke();
  x.strokeStyle='#b23b32'; x.beginPath(); x.arc(cx,cy,r,Math.PI*1.85,2*Math.PI); x.stroke();
  const fr=Math.max(0,Math.min(1,(val-min)/(max-min))), ang=Math.PI+fr*Math.PI;
  x.strokeStyle='#15160d'; x.lineWidth=2.5; x.beginPath(); x.moveTo(cx,cy); x.lineTo(cx+Math.cos(ang)*r*0.92,cy+Math.sin(ang)*r*0.92); x.stroke();
  x.fillStyle='#15160d'; x.beginPath(); x.arc(cx,cy,3,0,7); x.fill();
}
function fmt1(n){return (Math.round(n*10)/10).toFixed(1);}
function renderUpper(){
  $('v-rate').textContent=S.rate; $('v-aout').textContent=fmt1(S.aOut); $('v-vout').textContent=fmt1(S.vOut);
  gauge('g-rate',S.rate,RANGES.rate.min,RANGES.rate.max); gauge('g-aout',S.aOut,RANGES.aOut.min,RANGES.aOut.max); gauge('g-vout',S.vOut,RANGES.vOut.min,RANGES.vOut.max);
  $('g-rate').setAttribute('aria-label','Rate gauge: '+S.rate+' pulses per minute');
  $('g-aout').setAttribute('aria-label','Atrial output gauge: '+fmt1(S.aOut)+' milliamps');
  $('g-vout').setAttribute('aria-label','Ventricular output gauge: '+fmt1(S.vOut)+' milliamps');
  $('modeInd').textContent=S.mode; $('lockInd').className='lockind'+(S.locked?' on':'');
  const bf=P.batt==='ok'?100:(P.batt==='low'?22:6);
  $('battFill').style.width=bf+'%'; $('battFill').style.background=P.batt==='ok'?'#15160d':'#9a2b22';
  setLed('led-ap','ap','pace'); setLed('led-as','as','sense'); setLed('led-vp','vp','pace'); setLed('led-vs','vs','sense');
  $('sock-a').className='socket a'+(aConnected()?'':' unplugged');
  $('sock-v').className='socket v'+(vConnected()?'':' unplugged');
  $('sock-a').setAttribute('aria-label','Atrial lead connection — '+(aConnected()?'connected':'disconnected')+' — open connections view');
  $('sock-v').setAttribute('aria-label','Ventricular lead connection — '+(vConnected()?'connected':'disconnected')+' — open connections view');
}
function setLed(el,k,kind){ $(el).className='dot '+kind+(((T-led[k])<150)?' on':''); }

/* ========= LOWER SCREEN ========= */
function visibleParams(){
  const f=MODES[S.mode], it=[];
  if(f.sA)it.push('A Sensitivity'); if(f.sV)it.push('V Sensitivity');
  if(f.pA&&f.pV)it.push('A-V Interval'); if(S.mode==='DDD')it.push('Upper Rate');
  if(f.track||S.mode==='DDI')it.push('PVARP'); if(S.mode==='DDD'||S.mode==='DDI')it.push('A. Tracking');
  if(f.pA)it.push('Rapid Atrial Pacing'); it.push('Mode Selection'); return it;
}
function paramValue(n){switch(n){
  case 'A Sensitivity': return A_SENS[S.aSensIdx]==='ASYNC'?'ASYNC':fmt1(A_SENS[S.aSensIdx])+' mV';
  case 'V Sensitivity': return V_SENS[S.vSensIdx]==='ASYNC'?'ASYNC':fmt1(V_SENS[S.vSensIdx])+' mV';
  case 'A-V Interval': return S.avi+' ms'; case 'Upper Rate': return S.upper+' ppm';
  case 'PVARP': return S.pvarp+' ms'; case 'A. Tracking': return S.aTrack?'On':'Off';} return '';}
function paramFrac(n){switch(n){
  case 'A Sensitivity': return S.aSensIdx/(A_SENS.length-1); case 'V Sensitivity': return S.vSensIdx/(V_SENS.length-1);
  case 'A-V Interval': return (S.avi-20)/280; case 'Upper Rate': return (S.upper-80)/150; case 'PVARP': return (S.pvarp-150)/350;} return null;}
function renderLower(){
  const el=$('lowerLcd');
  if(!S.power){ el.className='lcd off lower'; el.innerHTML=''; return; }
  if(S.locked){ el.className='lcd lower'; el.innerHTML='<div class="raphint">🔒 Locked<br><span style="font-weight:400">Press the key button to unlock<br>before adjusting parameters.</span></div>'; return; }
  el.className='lcd lower';
  if(S.screen==='modeSelect'){
    let h='<div class="ttl">Mode Selection</div>';
    MODE_LIST.forEach((m,i)=>{ h+=`<div class="moderadio ${i===S.selMode?'sel':''}" data-mode="${i}"><span class="rc"></span>${m}${i===S.selMode?' &nbsp;⏎':''}</div>`; });
    h+='<div class="divider"></div><div class="mitem" data-back="1">Back</div>'; el.innerHTML=h;
    el.querySelectorAll('[data-mode]').forEach(n=>n.onclick=()=>{S.selMode=+n.dataset.mode; applyMode(MODE_LIST[S.selMode]); S.screen='params'; render();});
    el.querySelector('[data-back]').onclick=()=>{S.screen='params';render();};
  } else if(S.screen==='rap'){
    el.innerHTML=`<div class="mitem sel"><span>RAP</span><span>${S.rapRate} ppm</span></div>
      <div class="bar"><div class="barfill" style="width:${(S.rapRate-80)/720*100}%"></div></div>
      <div style="display:flex;justify-content:space-between;font-size:9px;margin:-2px 4px 0"><span>80</span><span>440</span><span>800</span></div>
      <div class="raphint">${S.rapDelivering?'<span style="color:#b23b32">● DELIVERING RAP</span>':'Hold ⏎ to<br>DELIVER<br>Rapid Atrial Pacing'}</div>
      <div class="divider"></div><div class="mitem" data-back="1">Back</div>`;
    const b=el.querySelector('[data-back]'); if(b)b.onclick=()=>{S.screen='params';render();};
  } else {
    const items=visibleParams(); if(S.selParam>=items.length)S.selParam=items.length-1;
    let h=''; items.forEach((name,i)=>{ const fr=paramFrac(name);
      h+=`<div class="mitem ${i===S.selParam?'sel':''}" data-pi="${i}"><span>${name}</span><span>${paramValue(name)}</span></div>`;
      if(fr!==null) h+=`<div class="bar"><div class="barfill" style="width:${Math.max(3,fr*100)}%"></div></div>`; });
    el.innerHTML=h;
    el.querySelectorAll('[data-pi]').forEach(n=>n.onclick=()=>{S.selParam=+n.dataset.pi;render();});
  }
}

/* ========= ACTIONS ========= */
function applyMode(m){ S.mode=m;
  if(m==='AOO'||m==='VOO'||m==='DOO'){ if(m!=='VOO')S.aSensIdx=0; if(m!=='AOO')S.vSensIdx=0; }
  if(m==='AAI'||m==='DDI')S.aTrack=false; if(m==='DDD')S.aTrack=true;
  avActive=false; tLastVevt=T-60000/S.rate; tLastAevt=T-60000/S.rate; coach(modeCoach(m)); }

/* Output-driven mode: when a chamber's output crosses 0, the device re-derives the base mode.
   both outputs >0 -> DDD (or DDI if tracking off / DOO if async)
   A only -> AAI/AOO ; V only -> VVI/VOO ; both 0 -> OOO. */
let lastAOn=S.aOut>0, lastVOn=S.vOut>0;
function syncOutFlags(){ lastAOn=S.aOut>0; lastVOn=S.vOut>0; }
function autoModeOnOutput(){
  const aOn=S.aOut>0, vOn=S.vOut>0;
  if(aOn===lastAOn && vOn===lastVOn) return;   // only on a zero-crossing
  lastAOn=aOn; lastVOn=vOn;
  const async=(S.mode==='DOO'||S.mode==='AOO'||S.mode==='VOO');
  let m;
  if(aOn&&vOn) m=async?'DOO':(S.aTrack?'DDD':'DDI');
  else if(aOn) m=async?'AOO':'AAI';
  else if(vOn) m=async?'VOO':'VVI';
  else m='OOO';
  if(m!==S.mode) applyMode(m);
}
function modeCoach(m){ const t={
  DDD:'DDD: senses & paces both chambers; a sensed P triggers a paced V (atrial tracking).',
  DDI:'DDI: paces both chambers but does NOT track atrial activity (no P-synchronous V pacing).',
  DOO:'DOO: asynchronous AV pacing — no sensing. Watch for competition with intrinsic beats.',
  AAI:'AAI: atrial demand pacing. Needs intact AV conduction for a ventricular response.',
  AOO:'AOO: asynchronous atrial pacing, no sensing.',
  VVI:'VVI: ventricular demand pacing. Paces only if intrinsic V rate falls below set rate.',
  VOO:'VOO: asynchronous ventricular pacing — competitive with intrinsic rhythm.',
  OOO:'OOO: no pacing therapy. Use to observe the underlying rhythm.'}; return t[m]||''; }
function powerOn(){ S.power=true;S.locked=false;S.paused=false; applyMode('DDD');
  S.rate=80;S.aOut=10;S.vOut=10;S.aSensIdx=11;S.vSensIdx=10;S.avi=170;S.upper=110;S.pvarp=300;S.aTrack=true;S.screen='params';S.selParam=0;
  syncOutFlags(); S.selfTestUntil=T+SELFTEST_MS; $('upperLcd').className='lcd';
  coach('Self-test running… device will begin pacing in DDD at 80 ppm.');
  setTimeout(()=>{ if(S.power)coach(modeCoach('DDD')); },SELFTEST_MS+100); }
function powerOff(){ S.power=false;S.paused=false;avActive=false; $('upperLcd').className='lcd off'; $('lowerLcd').className='lcd off lower';
  waves=[];pendingConduction=[];pendingPVC=0; closeStepper(); coach('Device off. All pacing stopped. Press power to restart.'); }
function coach(t){ $('coach').innerHTML=t; logEvent('action',t); }

/* ========= KNOBS + STEPPER ========= */
const KNOBS={
  'k-rate':{ lbl:'Rate', unit:'ppm', frac:()=>(S.rate-RANGES.rate.min)/(RANGES.rate.max-RANGES.rate.min), get:()=>S.rate, step:d=>{ if(!guard())return; S.rate=Math.max(RANGES.rate.min,Math.min(RANGES.rate.max,S.rate+5*d)); } },
  'k-aout':{ lbl:'A Output', unit:'mA', frac:()=>S.aOut/RANGES.aOut.max, get:()=>fmt1(S.aOut), step:d=>{ if(!guard())return; S.aOut=clampOut(S.aOut+stepOut(S.aOut,d),RANGES.aOut.max); autoModeOnOutput(); } },
  'k-vout':{ lbl:'V Output', unit:'mA', frac:()=>S.vOut/RANGES.vOut.max, get:()=>fmt1(S.vOut), step:d=>{ if(!guard())return; S.vOut=clampOut(S.vOut+stepOut(S.vOut,d),RANGES.vOut.max); autoModeOnOutput(); } },
  'k-menu':{ lbl:'Menu', unit:'', frac:()=>0.5, get:()=>menuLabel(), step:d=>menuDial(d) }
};
function stepOut(v,d){ const s=v<1?0.1:(v<5?0.5:1); return s*d; }
function clampOut(v,max){ v=Math.max(0,Math.min(max,v)); return Math.round(v*10)/10; }
function guard(){ if(!S.power){coach('Turn the device on first (green power button).');return false;}
  if(S.locked){coach('Device is locked. Press the key button to unlock before adjusting.');return false;} return true; }

let stepperFor=null, repeatTimer=null, menuSpin=0;
function rotKnob(id){ const ind=$(id).querySelector('.ind');
  const ang = id==='k-menu' ? (menuSpin*24) : (-150+KNOBS[id].frac()*300);
  ind.style.transform=`translateX(-50%) rotate(${ang}deg)`; }
function knobStep(id,d){ KNOBS[id].step(d); if(id==='k-menu') menuSpin+=d; buzz(8); render(); if(stepperFor===id) updateStepper(); }
function attachKnob(id){
  const el=$(id);
  el.addEventListener('click',e=>{ e.preventDefault(); toggleStepper(id); });
  el.addEventListener('keydown',e=>{ if((e.key==='Enter'||e.key===' ')&&!e.repeat){ e.preventDefault(); toggleStepper(id); } });
  rotKnob(id);
}
function toggleStepper(id){ if(stepperFor===id){ closeStepper(); } else { openStepper(id); } }
function menuLabel(){ if(S.screen==='rap')return S.rapRate; const it=visibleParams(); return paramValue(it[S.selParam])||'—'; }
function openStepper(id){
  if(!S.power){coach('Turn the device on first.');return;}
  if(S.locked){coach('Device is locked. Press the key button to unlock before adjusting.');return;}
  stepperFor=id; const sp=$('stepper'); sp.classList.add('open');
  const r=$(id).getBoundingClientRect();
  const w=96,h=164; let left=r.right+12; if(left+w>window.innerWidth-6)left=r.left-w-12;
  let top=r.top+r.height/2-h/2; top=Math.max(6,Math.min(window.innerHeight-h-6,top));
  sp.style.left=left+'px'; sp.style.top=top+'px'; updateStepper();
}
function closeStepper(){ stepperFor=null; $('stepper').classList.remove('open'); clearInterval(repeatTimer); }
function updateStepper(){ if(!stepperFor)return; const k=KNOBS[stepperFor];
  $('stepVal').textContent=k.get(); $('stepLbl').textContent=(stepperFor==='k-menu'?menuTitle():k.lbl)+(k.unit?' · '+k.unit:''); }
function menuTitle(){ if(S.screen==='rap')return 'RAP ppm'; return visibleParams()[S.selParam]||'Menu'; }
function bindStepBtn(btn,dir){
  const el=$(btn);
  const fire=()=>{ if(stepperFor) knobStep(stepperFor,dir); };
  const start=()=>{ fire(); clearInterval(repeatTimer); repeatTimer=setInterval(fire,120); };
  const stop=()=>clearInterval(repeatTimer);
  el.addEventListener('pointerdown',e=>{ e.preventDefault(); start(); });
  el.addEventListener('pointerup',stop); el.addEventListener('pointerleave',stop); el.addEventListener('pointercancel',stop);
  el.addEventListener('keydown',e=>{ if((e.key==='Enter'||e.key===' ')&&!e.repeat){ e.preventDefault(); start(); } });
  el.addEventListener('keyup',e=>{ if(e.key==='Enter'||e.key===' ') stop(); });
}
bindStepBtn('stepUp',1); bindStepBtn('stepDown',-1);
document.addEventListener('pointerdown',e=>{ const sp=$('stepper'); if(stepperFor && !sp.contains(e.target) && !$(stepperFor).contains(e.target)) closeStepper(); });

['k-rate','k-aout','k-vout','k-menu'].forEach(attachKnob);

function menuDial(d){ if(!guard())return;
  if(S.screen==='rap'){ S.rapRate=Math.max(80,Math.min(800,S.rapRate+10*d)); return; }
  if(S.screen!=='params')return;
  const name=visibleParams()[S.selParam];
  switch(name){
    case 'A Sensitivity': S.aSensIdx=Math.max(0,Math.min(A_SENS.length-1,S.aSensIdx+d)); break;
    case 'V Sensitivity': S.vSensIdx=Math.max(0,Math.min(V_SENS.length-1,S.vSensIdx+d)); break;
    case 'A-V Interval': S.avi=Math.max(20,Math.min(300,S.avi+10*d)); break;
    case 'Upper Rate': S.upper=Math.max(80,Math.min(230,S.upper+5*d)); break;
    case 'PVARP': S.pvarp=Math.max(150,Math.min(500,S.pvarp+10*d)); break;
    case 'A. Tracking': if(d<0){S.aTrack=false;applyMode('DDI');}else{S.aTrack=true;applyMode('DDD');} break;
  }
}

/* ========= KEYS ========= */
$('pwrBtn').onclick=()=>{ buzz(12); if(!S.power)powerOn();else powerOff(); render(); };
$('lockBtn').onclick=()=>{ if(!S.power)return; buzz(10); S.locked=!S.locked; $('lockBtn').classList.toggle('on',S.locked); if(S.locked)closeStepper(); coach(S.locked?'Device locked — parameters protected.':'Device unlocked.'); render(); };
$('dooBtn').onclick=()=>{ if(!S.power){coach('Turn the device on first.');return;} buzz(20); doo(); };
function doo(){ S.locked=false;$('lockBtn').classList.remove('on'); applyMode('DOO'); S.rate=Math.max(S.rate,80); S.aOut=20; S.vOut=25; S.aSensIdx=0; S.vSensIdx=0;
  syncOutFlags(); coach('⚠ DOO EMERGENCY: high-output asynchronous AV pacing (no sensing). Press Enter to return to demand pacing.'); render(); }
$('upBtn').onclick=()=>{ if(!guard())return; buzz(6); if(S.screen==='modeSelect')S.selMode=(S.selMode+MODE_LIST.length-1)%MODE_LIST.length; else if(S.screen==='params')S.selParam=Math.max(0,S.selParam-1); render(); };
$('downBtn').onclick=()=>{ if(!guard())return; buzz(6); if(S.screen==='modeSelect')S.selMode=(S.selMode+1)%MODE_LIST.length; else if(S.screen==='params')S.selParam=Math.min(visibleParams().length-1,S.selParam+1); render(); };
$('enterBtn').onclick=()=>{ if(!guard())return; buzz(8);
  if(S.mode==='DOO'){ applyMode('DDD'); coach('Returned to DDD demand pacing.'); render(); return; }
  if(S.screen==='params'){ const name=visibleParams()[S.selParam];
    if(name==='Mode Selection'){ S.screen='modeSelect'; S.selMode=MODE_LIST.indexOf(S.mode); }
    else if(name==='Rapid Atrial Pacing'){ S.screen='rap'; } render(); return; }
  if(S.screen==='modeSelect'){ applyMode(MODE_LIST[S.selMode]); S.screen='params'; S.selParam=0; render(); } };
let enterHold=null;
function startEnterHold(){ if(S.screen==='rap'&&S.power&&!S.locked){ enterHold=setTimeout(()=>{ S.rapDelivering=true; buzz(30); coach('● Delivering Rapid Atrial Pacing at '+S.rapRate+' ppm (AOO). Release Enter to stop.'); render(); },RAP_HOLD_MS); } }
$('enterBtn').addEventListener('pointerdown',startEnterHold);
function stopRap(){ if(enterHold){clearTimeout(enterHold);enterHold=null;} if(S.rapDelivering){ S.rapDelivering=false;
  if(PRACTICE.active&&PRACTICE_FLOW.active) PRACTICE_FLOW.data.rapAttempted=true;
  if(P.rhythm==='aflutter'&&S.rapRate>=RAP_FLUTTER_TERMINATION_PPM){ P.rhythm='sinus';P.aRate=75;P.vRate=0; syncFac(); coach('RAP burst terminated the flutter — sinus rhythm restored. (Not all flutter converts; monitor closely.)'); }
  else coach('RAP burst ended; pacing resumed at previous settings.'); render(); } }
window.addEventListener('pointerup',stopRap);
$('enterBtn').addEventListener('keydown',e=>{ if((e.key==='Enter'||e.key===' ')&&!e.repeat){ e.preventDefault(); startEnterHold(); $('enterBtn').click(); } });
window.addEventListener('keyup',e=>{ if(e.key==='Enter'||e.key===' ') stopRap(); });
function startPause(){ if(!guard())return; S.paused=true; S.pauseUntil=T+PAUSE_MAX_MS; buzz(15);
  if(PRACTICE.active&&PRACTICE_FLOW.active) PRACTICE_FLOW.data.usedPause=true;
  coach('Pacing & sensing suspended (≤10 s) — observe the underlying rhythm. Release to resume.'); }
$('pauseBtn').addEventListener('pointerdown',startPause);
function endPause(){ if(S.paused){ S.paused=false; coach('Pacing resumed.'); } }
$('pauseBtn').addEventListener('pointerup',endPause); $('pauseBtn').addEventListener('pointercancel',endPause);
$('pauseBtn').addEventListener('keydown',e=>{ if((e.key==='Enter'||e.key===' ')&&!e.repeat){ e.preventDefault(); startPause(); } });
$('pauseBtn').addEventListener('keyup',e=>{ if(e.key==='Enter'||e.key===' ') endPause(); });

/* keyboard arrows for menu dial convenience */
window.addEventListener('keydown',e=>{ if(!S.power)return;
  if(e.key==='ArrowRight'){menuDial(1);render();} if(e.key==='ArrowLeft'){menuDial(-1);render();} });

/* ========= ACCESSIBILITY: keyboard operability for the remaining custom (div-based) controls =========
   These are simple tap controls — Enter/Space just fires the same .click() their onclick handler
   already runs (call() is a standard, reliable way to invoke existing click listeners, so nothing
   is re-implemented). The knobs, stepper repeat buttons, pause key, and Enter key (RAP hold) have
   their own dedicated handlers above/below since they involve press-and-hold behavior. */
function bindKeyActivate(id){
  const el=$(id); if(!el) return;
  el.addEventListener('keydown',e=>{ if((e.key==='Enter'||e.key===' ')&&!e.repeat){ e.preventDefault(); el.click(); } });
}
['sock-a','sock-v','dooBtn','pwrBtn','lockBtn','upBtn','downBtn','connClose','facToggle'].forEach(bindKeyActivate);

/* ========= CONNECTIONS MODAL ========= */
const cc=$('connCanvas'), cctx=cc.getContext('2d'); let hotspots=[];
$('sock-a').onclick=()=>openConn('A'); $('sock-v').onclick=()=>openConn('V');
$('connClose').onclick=()=>$('connModal').classList.remove('open');
$('connModal').addEventListener('click',e=>{ if(e.target===$('connModal')) $('connModal').classList.remove('open'); });
function openConn(){ $('connModal').classList.add('open'); updateWireBtns(); drawConn(); }
document.querySelectorAll('.wirepick [data-w]').forEach(b=>b.onclick=()=>{ conn.wire=b.dataset.w; $('f-wire').value=conn.wire; updateWireBtns(); drawConn(); });
function updateWireBtns(){ $('wEpi').classList.toggle('act',conn.wire==='epicardial'); $('wTv').classList.toggle('act',conn.wire==='transvenous'); }

function roundRect(x,y,w,h,r){ cctx.beginPath(); cctx.moveTo(x+r,y); cctx.arcTo(x+w,y,x+w,y+h,r); cctx.arcTo(x+w,y+h,x,y+h,r); cctx.arcTo(x,y+h,x,y,r); cctx.arcTo(x,y,x+w,y,r); cctx.closePath(); }
function drawConnPt(x,y,ok){
  cctx.save();
  cctx.beginPath(); cctx.arc(x,y,8,0,7); cctx.fillStyle=ok?'#1d3a25':'#3a1512'; cctx.fill();
  cctx.lineWidth=2.4; cctx.strokeStyle=ok?'#3ddc7e':'#d9433b'; cctx.stroke();
  if(ok){ cctx.strokeStyle='#3ddc7e'; cctx.lineWidth=2; cctx.beginPath(); cctx.moveTo(x-3.5,y); cctx.lineTo(x-1,y+3); cctx.lineTo(x+4,y-3.5); cctx.stroke(); }
  else { cctx.strokeStyle='#d9433b'; cctx.lineWidth=2.2; cctx.beginPath(); cctx.moveTo(x-4,y-4); cctx.lineTo(x+4,y+4); cctx.moveTo(x+4,y-4); cctx.lineTo(x-4,y+4); cctx.stroke(); }
  cctx.restore();
}
function wire(x1,y1,x2,y2,col,wd){ cctx.strokeStyle=col; cctx.lineWidth=wd||2.4; cctx.lineCap='round';
  cctx.beginPath(); cctx.moveTo(x1,y1); cctx.bezierCurveTo(x1,y1+22,x2,y2-22,x2,y2); cctx.stroke(); }
function coil(px,py){ // epicardial myocardial coil electrode
  cctx.strokeStyle='#c9a24a'; cctx.lineWidth=2; cctx.beginPath();
  for(let i=0;i<=10;i++){ const a=i/10; const xx=px-12+a*24; const yy=py+Math.sin(a*Math.PI*5)*3.2; if(i===0)cctx.moveTo(xx,yy);else cctx.lineTo(xx,yy);} cctx.stroke();
}

/* one channel: generator port -> 5492 cable plug -> connector body (+/-) -> heart wires -> myocardium */
function channel(x,accent,bodyCol,keyGen,keyLead,model,label,attach){
  const gOK=conn[keyGen], lOK=conn[keyLead];
  const portTop=26, portH=22, portBot=portTop+portH;
  const plugY=gOK?portBot+6:portBot+22;
  // generator socket (silver, keyed) + colored ring
  cctx.fillStyle='#cfd5dc'; cctx.strokeStyle=accent; cctx.lineWidth=2.5; roundRect(x-22,portTop,44,portH,6); cctx.fill(); cctx.stroke();
  cctx.fillStyle='#46525f'; cctx.beginPath(); cctx.arc(x-8,portTop+11,2.4,0,7); cctx.arc(x+8,portTop+11,2.4,0,7); cctx.fill();
  cctx.fillStyle=accent; cctx.font='bold 13px sans-serif'; cctx.textAlign='center'; cctx.fillText(label,x,18);
  // 5492 cable plug (touchproof, dark) + grey strain relief
  cctx.fillStyle='#232a33'; cctx.strokeStyle='#48535f'; cctx.lineWidth=1.6; roundRect(x-12,plugY,24,18,5); cctx.fill(); cctx.stroke();
  // gen connection point
  const gy=(portBot+plugY)/2; drawConnPt(x,gy,gOK); hotspots.push({x,y:gy,r:22,key:keyGen});
  // grey cable plug -> connector body
  const bodyTop=156, bodyH=46;
  cctx.strokeStyle='#9aa3ad'; cctx.lineWidth=5.5; cctx.lineCap='round'; cctx.beginPath(); cctx.moveTo(x,plugY+18); cctx.lineTo(x,bodyTop); cctx.stroke();
  cctx.strokeStyle='#c4ccd4'; cctx.lineWidth=1.4; cctx.beginPath(); cctx.moveTo(x-1.4,plugY+18); cctx.lineTo(x-1.4,bodyTop); cctx.stroke();
  // connector body (5492AL / 5492VL)
  cctx.fillStyle=bodyCol; cctx.strokeStyle=accent; cctx.lineWidth=2; roundRect(x-34,bodyTop,68,bodyH,9); cctx.fill(); cctx.stroke();
  cctx.fillStyle='#f1f5f9'; cctx.font='bold 9.5px sans-serif'; cctx.fillText(model,x,bodyTop+15);
  // + / - terminals (red + , dark -)
  cctx.font='bold 13px sans-serif'; cctx.fillStyle='#ff7165'; cctx.fillText('+',x-17,bodyTop+38);
  cctx.fillStyle='#cfd6de'; cctx.fillText('–',x+17,bodyTop+38);
  cctx.fillStyle='#2a323c'; roundRect(x-24,bodyTop+30,12,8,2); cctx.fill(); roundRect(x+12,bodyTop+30,12,8,2); cctx.fill();
  // heart wires (red + / black -) from terminals, with break if !lOK
  const bodyBot=bodyTop+bodyH;
  const wY=lOK?bodyBot+6:bodyBot+22;
  const ly=(bodyBot+wY)/2; drawConnPt(x,ly,lOK); hotspots.push({x,y:ly,r:24,key:keyLead});
  // wires from wedge terminals down to myocardium
  const ax=attach[0], ay=attach[1];
  wire(x-15,wY, ax-7,ay, '#e0564d',2.6);   // + red
  wire(x+15,wY, ax+7,ay, '#222a30',2.6);   // - dark
  if(conn.wire==='epicardial'){ coil(ax,ay); // exit needle
    cctx.strokeStyle='#c9c1a0'; cctx.lineWidth=1.6; cctx.beginPath(); cctx.moveTo(ax+12,ay+2); cctx.quadraticCurveTo(ax+26,ay+6,ax+22,ay+16); cctx.stroke();
  } else { // transvenous catheter electrode bands
    cctx.strokeStyle='#cfd6de'; cctx.lineWidth=4; cctx.beginPath(); cctx.moveTo(ax,ay-6); cctx.lineTo(ax,ay+10); cctx.stroke();
    cctx.fillStyle=accent; cctx.fillRect(ax-3,ay-2,6,3); cctx.fillRect(ax-3,ay+5,6,3);
  }
}
function drawConn(){
  hotspots=[]; const W=cc.width,H=cc.height;
  cctx.fillStyle='#070b11'; cctx.fillRect(0,0,W,H);
  // generator connector-block bar
  cctx.fillStyle='#171c24'; roundRect(70,6,W-140,16,4); cctx.fill();
  cctx.fillStyle='#6c7785'; cctx.font='10px sans-serif'; cctx.textAlign='center'; cctx.fillText('5392 GENERATOR — top connector block',W/2,18);
  // heart silhouette (drawn first so wires overlay)
  const hx=330,hy=350;
  cctx.fillStyle='#2a1418'; cctx.strokeStyle='#6e3035'; cctx.lineWidth=2;
  cctx.beginPath();
  cctx.moveTo(hx,hy+44);
  cctx.bezierCurveTo(hx-78,hy+6, hx-58,hy-46, hx-16,hy-20);
  cctx.bezierCurveTo(hx-6,hy-30, hx+6,hy-30, hx+16,hy-20);
  cctx.bezierCurveTo(hx+58,hy-46, hx+78,hy+6, hx,hy+44);
  cctx.closePath(); cctx.fill(); cctx.stroke();
  cctx.fillStyle='#7d4a4f'; cctx.font='9px sans-serif';
  cctx.fillText('RA',hx-26,hy-6); cctx.fillText('RV',hx+22,hy+18);
  // channels (atrium accent blue per device socket code, ventricle white)
  channel(150,'#5db4ff','#16314a','aGen','aLead','5492AL · A','A',[hx-26,hy-2]);
  channel(495,'#e2e8ee','#2c3742','vGen','vLead','5492VL · V','V',[hx+24,hy+20]);
  cctx.fillStyle='#8b97a6'; cctx.font='10px sans-serif'; cctx.textAlign='center';
  cctx.fillText(conn.wire==='epicardial'?'StreamLine epicardial wires on myocardium':'Transvenous pacing catheter in RA / RV',hx,hy+58);
  const aOK=aConnected(), vOK=vConnected();
  $('connTip').innerHTML = (aOK&&vOK)
    ? '✅ Both channels fully connected (generator → 5492 cable → heart wires). Tap any green point to simulate a disconnection.'
    : `⚠ ${!aOK?'Atrial':''}${(!aOK&&!vOK)?' & ':''}${!vOK?'Ventricular':''} circuit is broken — that channel cannot pace or sense. Tap the red ✕ point(s) to reconnect.`;
}
cc.addEventListener('click',e=>{
  const r=cc.getBoundingClientRect(); const sx=cc.width/r.width, sy=cc.height/r.height;
  const px=(e.clientX-r.left)*sx, py=(e.clientY-r.top)*sy;
  for(const h of hotspots){ if((px-h.x)**2+(py-h.y)**2 <= h.r*h.r){ conn[h.key]=!conn[h.key]; buzz(10); drawConn(); syncFac(); render(); return; } }
});

/* ========= RENDER ========= */
function render(){ $('upperLcd').className=S.power?'lcd':'lcd off'; renderUpper(); renderLower(); ['k-rate','k-aout','k-vout','k-menu'].forEach(rotKnob); if(stepperFor)updateStepper(); }
function applyNotifyUI(){ $('f-notify').value=N.mode; $('notifyCustom').style.display=N.mode==='custom'?'block':'none';
  ['capture','sensing','lead','battery','rhythm','ok'].forEach(c=>{ const el=$('n-'+c); if(el)el.checked=N[c]; }); }

/* ========= ANNUNCIATORS ========= */
function showCat(cat){ if(N.mode==='validation')return false; if(N.mode==='training')return true; return N[cat]; }
/* Ground-truth clinical conditions, independent of the notification/visibility mode. Split out of
   updateAnnun() (below) so the debrief log can see true onset/resolution of a condition even in
   Validation mode, where the learner's on-screen annunciator is hiding it. cat:null mirrors the
   one case (PACING SUSPENDED) that was never gated by showCat() in the original — kept ungated
   here too so the debrief always logs pause/resume regardless of notification mode. */
function computeAnnunConditions(){
  const conds=[];
  if(!(S.power&&T>=S.selfTestUntil)) return conds;
  const f=MODES[S.mode];
  if(f.pV&&S.vOut>0&&P.leadV&&P.batt!=='depleted'&&S.vOut<P.vThr) conds.push({cat:'capture',text:'LOSS OF V CAPTURE',sev:'warn'});
  if(f.pA&&S.aOut>0&&P.leadA&&P.batt!=='depleted'&&S.aOut<P.aThr) conds.push({cat:'capture',text:'LOSS OF A CAPTURE',sev:'warn'});
  if(f.pA&&!aConnected()) conds.push({cat:'lead',text:'A NOT CONNECTED',sev:'warn'});
  if(f.pV&&!vConnected()) conds.push({cat:'lead',text:'V NOT CONNECTED',sev:'warn'});
  if(f.pV&&vConnected()&&!P.leadV) conds.push({cat:'lead',text:'V LEAD / NO OUTPUT',sev:'warn'});
  if(f.pA&&aConnected()&&!P.leadA) conds.push({cat:'lead',text:'A LEAD / NO OUTPUT',sev:'warn'});
  if(P.oversV||P.oversA) conds.push({cat:'sensing',text:'OVERSENSING',sev:'warn'});
  if(f.sV&&vSensMv()!==Infinity&&vSensMv()>P.vSig&&hasIntrinsicV()) conds.push({cat:'sensing',text:'V UNDERSENSING',sev:'warn'});
  if(f.sA&&aSensMv()!==Infinity&&aSensMv()>P.aSig&&hasIntrinsicA()) conds.push({cat:'sensing',text:'A UNDERSENSING',sev:'warn'});
  if(P.batt==='low') conds.push({cat:'battery',text:'LOW BATTERY',sev:'warn'});
  if(P.batt==='depleted') conds.push({cat:'battery',text:'BATTERY DEPLETED',sev:'warn'});
  if(S.paused) conds.push({cat:null,text:'PACING SUSPENDED',sev:'info'});
  if(currentHR()>0&&currentHR()<30&&!S.paused) conds.push({cat:'rhythm',text:'SEVERE BRADY / ASYSTOLE',sev:'warn'});
  if(P.rhythm==='vt') conds.push({cat:'rhythm',text:'WIDE-COMPLEX TACHYCARDIA',sev:'warn'});
  return conds;
}
function updateAnnun(){
  const box=$('annun');
  const all=computeAnnunConditions();
  const tags=all.filter(c=>c.cat===null||showCat(c.cat)).map(c=>[c.text,c.sev]);
  if(S.power&&T>=S.selfTestUntil&&showCat('ok')&&!tags.some(t=>t[1]==='warn')&&!S.paused) tags.push(['PACING OK','ok']);
  box.innerHTML=tags.map(t=>`<span class="tag ${t[1]}">${t[0]}</span>`).join('');
  logAnnunChanges(all);
}
function hasIntrinsicV(){ return ['sinus','sbrady','stach','avb1','mobitz1','mobitz2','chb','junctional','accel_junctional','idioventricular','aivr','vt','pvc','aflutter','afib'].includes(P.rhythm) && currentHR()>0; }
function hasIntrinsicA(){ return ['sinus','sbrady','stach','avb1','mobitz1','mobitz2','chb','pvc'].includes(P.rhythm)&&P.aRate>0; }
function currentHR(){ if(beatTimes.length<2)return 0; const span=(beatTimes[beatTimes.length-1]-beatTimes[0])/1000; if(span<=0)return 0; return Math.round((beatTimes.length-1)/span*60); }

/* ========= FACILITATOR ========= */
function setDockPad(){ document.body.style.paddingBottom = '0'; }
$('facToggle').onclick=()=>{ $('facPanel').classList.toggle('collapsed'); $('facToggle').textContent=$('facPanel').classList.contains('collapsed')?'▴ Show controls':'▾ Hide'; setDockPad(); };
function showFacTab(name){
  document.querySelectorAll('.facpanel .fgrp').forEach(g=>{ g.style.display=(g.dataset.tab===name)?'':'none'; });
  document.querySelectorAll('#facTabs .ftab').forEach(b=>{ b.classList.toggle('on',b.dataset.tab===name); });
  if($('facPanel').classList.contains('collapsed')){ $('facPanel').classList.remove('collapsed'); $('facToggle').textContent='▾ Hide'; setDockPad(); }
}
document.querySelectorAll('#facTabs .ftab').forEach(b=>{ b.onclick=()=>showFacTab(b.dataset.tab); });
showFacTab('scenarios');
function bindRange(id,obj,key,disp){ const el=$(id),v=$(id+'-v'); el.oninput=()=>{ obj[key]=parseFloat(el.value); if(v)v.textContent=disp?disp(obj[key]):obj[key]; }; }
bindRange('f-arate',P,'aRate'); bindRange('f-vrate',P,'vRate');
bindRange('f-athr',P,'aThr',fmt1); bindRange('f-vthr',P,'vThr',fmt1);
bindRange('f-asig',P,'aSig',fmt1); bindRange('f-vsig',P,'vSig',fmt1);
$('f-rhythm').onchange=()=>{ setRhythm($('f-rhythm').value); };
$('f-leadA').onchange=()=>{P.leadA=!$('f-leadA').checked;};
$('f-leadV').onchange=()=>{P.leadV=!$('f-leadV').checked;};
$('f-oversV').onchange=()=>{P.oversV=$('f-oversV').checked;};
$('f-oversA').onchange=()=>{P.oversA=$('f-oversA').checked;};
$('f-batt').onchange=()=>{P.batt=$('f-batt').value;};
$('f-wire').onchange=()=>{ conn.wire=$('f-wire').value; updateWireBtns(); if($('connModal').classList.contains('open'))drawConn(); };
$('f-discA').onchange=()=>{ conn.aGen=!$('f-discA').checked; if($('connModal').classList.contains('open'))drawConn(); render(); };
$('f-discV').onchange=()=>{ conn.vGen=!$('f-discV').checked; if($('connModal').classList.contains('open'))drawConn(); render(); };
$('f-notify').onchange=()=>{ N.mode=$('f-notify').value; $('notifyCustom').style.display=N.mode==='custom'?'block':'none'; };
['capture','sensing','lead','battery','rhythm','ok'].forEach(c=>{ $('n-'+c).onchange=()=>{N[c]=$('n-'+c).checked;}; });

function setRhythm(r){ P.rhythm=r; const m=RHY[r]; if(m){ P.aRate=m.aDef; P.vRate=m.vDef; } wenckIdx=0;mobitz2Idx=0;pvcCount=0;pendingPVC=0;pendingConduction=[]; syncFac(); $('rhythmHint').textContent=m?m.hint:''; }
function syncFac(){
  $('f-rhythm').value=P.rhythm;
  $('f-arate').value=P.aRate; $('f-arate-v').textContent=P.aRate;
  $('f-vrate').value=P.vRate; $('f-vrate-v').textContent=P.vRate;
  $('f-athr').value=P.aThr; $('f-athr-v').textContent=fmt1(P.aThr);
  $('f-vthr').value=P.vThr; $('f-vthr-v').textContent=fmt1(P.vThr);
  $('f-asig').value=P.aSig; $('f-asig-v').textContent=fmt1(P.aSig);
  $('f-vsig').value=P.vSig; $('f-vsig-v').textContent=fmt1(P.vSig);
  $('f-leadA').checked=!P.leadA; $('f-leadV').checked=!P.leadV; $('f-oversV').checked=P.oversV; $('f-oversA').checked=P.oversA; $('f-batt').value=P.batt;
  $('f-wire').value=conn.wire; $('f-discA').checked=!conn.aGen; $('f-discV').checked=!conn.vGen;
  $('rhythmHint').textContent=RHY[P.rhythm]?RHY[P.rhythm].hint:'';
  syncFaultLib();
}
const SCN={
  chb:()=>set({rhythm:'chb',aRate:90,vRate:35,aThr:1.0,vThr:1.5,aSig:2.5,vSig:10}),
  asystole:()=>set({rhythm:'asystole',aRate:0,vRate:0}),
  sbrady:()=>set({rhythm:'sbrady',aRate:38,vRate:0}),
  sinus:()=>set({rhythm:'sinus',aRate:75,vRate:0}),
  mobitz1:()=>set({rhythm:'mobitz1',aRate:75,vRate:0}),
  mobitz2:()=>set({rhythm:'mobitz2',aRate:75,vRate:0}),
  avb1:()=>set({rhythm:'avb1',aRate:75,vRate:0}),
  junctional:()=>set({rhythm:'junctional',aRate:0,vRate:46}),
  idiovent:()=>set({rhythm:'idioventricular',aRate:0,vRate:34}),
  aivr:()=>set({rhythm:'aivr',aRate:0,vRate:82}),
  vt:()=>set({rhythm:'vt',aRate:0,vRate:170}),
  pvc:()=>set({rhythm:'pvc',aRate:75,vRate:0}),
  capturefail:()=>set({rhythm:'chb',aRate:80,vRate:30,vThr:9.0}),
  undersense:()=>set({rhythm:'sinus',aRate:70,vRate:0,vSig:1.5}),
  oversense:()=>{set({rhythm:'sinus',aRate:60,vRate:0}); P.oversV=true;},
  leadfx:()=>{set({rhythm:'chb',aRate:80,vRate:30}); P.leadV=false;},
  discV:()=>{set({rhythm:'chb',aRate:80,vRate:30}); conn.vGen=false; coach('The pacemaker is on and set correctly but the ventricle isn’t pacing. Have the learner inspect connections — click the V socket on the device.');},
  flutter:()=>set({rhythm:'aflutter',aRate:300,vRate:150}),
  afib:()=>set({rhythm:'afib',aRate:0,vRate:0}),
  threshtest:()=>{ set({rhythm:'sinus',aRate:75,vRate:0,vSig:4}); coach('Threshold-test setup: intrinsic rhythm present. On the device, choose VVI, set Rate ~10 below intrinsic, then sweep V Sensitivity (sensing) or V Output (capture).'); },
  lowbatt:()=>{ set({}); P.batt='low'; }
};
function set(o){ const r=o.rhythm||P.rhythm; const base=RHY[r]||{}; Object.assign(P,o); if(!('aRate'in o)&&base.aDef!=null)P.aRate=base.aDef; }
/* shared by every entry in the unified scenario library (see SCENARIOS below) so each one starts
   from the same clean baseline: leads intact, no oversensing, battery OK, all connections made,
   and the AV-conduction-pattern counters reset. */
function resetFaultsAndConnections(){
  P.leadA=true;P.leadV=true;P.oversV=false;P.oversA=false;P.batt='ok';
  conn.aGen=conn.aLead=conn.vGen=conn.vLead=true;
  wenckIdx=0;mobitz2Idx=0;pvcCount=0;pendingPVC=0;pendingConduction=[];
}
/* ========= CT SURGERY STEPPED SCENARIOS =========
   (data only — see the unified SCENARIOS library below for how these get applied) */
const CTSCN={
  tavr_chb:{name:'SCE 4 · Post-TAVR complete heart block',steps:[
    {label:'Step 1/4 — Stable post-TAVR (sinus, intact conduction)',coach:'Baseline after TAVR: sinus ~72, 1:1 conduction. Monitor for new AV block; device on standby (DDD/VVI backup).',set:{rhythm:'sinus',aRate:72,vRate:0,vThr:1.5}},
    {label:'Step 2/4 — NEW complete heart block, slow escape',coach:'New 3° AV block, escape ~38, hypotensive. Learner should pace (DDD or VVI) at ~70 and confirm 1:1 capture AND a pulse. Atropine is unreliable here.',set:{rhythm:'chb',aRate:90,vRate:38,vThr:1.5}},
    {label:'Step 3/4 — Loss of capture (rising threshold)',coach:'Pacing spikes WITHOUT capture — V threshold has risen to ~9 mA. Learner must increase V Output (mA) and check leads/connections until 1:1 capture returns.',set:{rhythm:'chb',aRate:90,vRate:38,vThr:9.0}},
    {label:'Step 4/4 — Capture restored / stable',coach:'Threshold back to baseline after troubleshooting. Confirm 1:1 capture, a mechanical pulse, and a safe output margin (~2× threshold). Anticipate EP/permanent pacemaker.',set:{rhythm:'chb',aRate:90,vRate:38,vThr:1.5}},
  ]},
  maze_pace:{name:'SCE 3 · Maze — pacing optimization',steps:[
    {label:'Step 1/3 — Accelerated junctional, low CI',coach:'Accelerated junctional ~62 with lost atrial kick → low cardiac index. Learner sets DDD and AV-paces ~86 to restore synchrony; confirm capture (watch CI rise on HemoSphere).',set:{rhythm:'accel_junctional',aRate:0,vRate:62,aThr:1.0,vThr:1.0}},
    {label:'Step 2/3 — AV-paced & optimized',coach:'With AV pacing ~86 capturing, CI and SvO2 improve. Confirm 1:1 A and V capture; begin weaning pressors.',set:{rhythm:'accel_junctional',aRate:0,vRate:62}},
    {label:'Step 3/3 — Morning: underlying recovered, hypertensive',coach:'Intrinsic sinus ~88 has recovered; patient now hypertensive. Reassess need to pace — demand mode with a backup rate is appropriate.',set:{rhythm:'sinus',aRate:88,vRate:0}},
  ]},
  pod0_paced:{name:'SCE 2 · POD0 AV-paced baseline',steps:[
    {label:'Step 1/1 — POD0 open-heart, AV-paced ~86',coach:'POD0 MVR/CABG with slow underlying — running 100% AV-paced ~86 in DDD. Context/monitoring preset; pairs with the bleeding→tamponade case on HemoSphere & IntelliVue.',set:{rhythm:'chb',aRate:96,vRate:40,aThr:1.0,vThr:1.2}},
  ]},
};

/* ========= PACE CASES (level-of-care stepped scenarios) =========
   Facilitator-authored case library, tiered telemetry / stepdown / icu. Data only — see the
   unified SCENARIOS library below for how these get applied. Each case's `notes` (objectives,
   expected actions, debrief prompts, evaluation criteria, policy, references) is facilitator-side
   reference material surfaced in the Case Notes card — never shown to the learner. */
const PACESCN={
  pod3_vwire_demand_backup:{name:'PACE 1 · Demand backup — is this failure or normal?',level:'telemetry',
    steps:[
      {label:'Step 1/3 — Baseline on demand backup',coach:'POD 3 CABG on telemetry; the V wire is on the generator in demand backup set at 50. The patient is comfortable in their own sinus rhythm in the high 70s and there are no pacing spikes on the monitor. Have the learner explain what they’re seeing.',set:{rhythm:'sinus',aRate:78,vRate:78,vThr:1.5,vSig:9,aThr:1.5,aSig:2.5}},
      {label:'Step 2/3 — Rate drifts below the backup rate',coach:'Over the next while the patient’s sinus rate drifts down into the mid-40s — now below the backup rate. Watch what the generator does and confirm each paced beat captures.',set:{rhythm:'sbrady',aRate:46,vRate:46}},
      {label:'Step 3/3 — Recovery',coach:'The patient’s own rate recovers into the 70s. Confirm the generator appropriately steps back and the patient is riding their own rhythm again.',set:{rhythm:'sinus',aRate:72,vRate:72}},
    ],
    notes:{
      locRationale:'Stable post-op patient on tele with a single V epicardial wire left as a demand safety net before removal. Nothing to titrate — the skill is telling normal sensing/inhibition apart from failure.',
      objectives:['Interpret a demand pacemaker that is sensing and appropriately INHIBITED (no spikes) as NORMAL, not a malfunction.','Verify the backup is functional (rate floor, output margin, sensitivity margin).','State the telemetry-level scope: monitor and notify; do not titrate without an order.'],
      expectedActions:['Read the strip: intrinsic NSR at 78, no pacing spikes, SENSE indicator active.','Recognize this as appropriate demand inhibition (intrinsic rate 78 > set 50) — the device is working correctly.','Confirm backup integrity: set rate 50 floor, output 8 mA (well above a ~1.5 mA threshold), sensitivity 2.0 mV senses the 9 mV R wave with margin.','Do NOT increase output or “fix” the absence of spikes.','Document intact demand backup; notify only for a real change (rate <50, spikes without capture, symptoms).'],
      debriefPrompts:['How did you know the missing pacing spikes were normal and not failure to pace?','What three things confirm the backup will work if the patient’s rate drops?','At telemetry level, what would prompt you to call versus adjust the device yourself?'],
      evaluationCriteria:['Correctly labels inhibition as normal within 60 s without altering settings.','Names rate floor, output margin, and sensitivity margin as backup checks.','States escalate/notify rather than independent titration.'],
      policy:{bestPractice:'Demand (VVI) backup with output at a safe multiple of threshold and sensitivity at ~half the R-wave amplitude; continuous ECG with audible alarms.',reconcile:['Whether telemetry RNs may adjust ANY pacemaker settings independently, or monitor-only.','Local threshold-check frequency for a capped/backup wire on a non-ICU unit.']},
      references:['Medtronic 5392 Reference Guide (tip card)','Temporary epicardial pacing after cardiac surgery (PMC10433321)']
    }},
  pod2_capped_wires_new_chb:{name:'PACE 2 · Capped wires, new heart block — recognize & escalate',level:'telemetry',
    steps:[
      {label:'Step 1/3 — Stable, wires capped',coach:'POD 2 valve repair on telemetry. The epicardial wires are capped and coiled at the bedside, not connected to a generator. The patient is stable in sinus rhythm. This is your baseline.',set:{rhythm:'sinus',aRate:76,vRate:76,aThr:1.2,vThr:1.8,aSig:2,vSig:6}},
      {label:'Step 2/3 — New complete heart block, symptomatic',coach:'The patient suddenly feels lightheaded. The monitor now shows complete heart block with a slow ventricular escape in the high 30s and the blood pressure is dropping. What is your priority, and what can you do right now while help is coming?',set:{rhythm:'chb',aRate:84,vRate:38}},
      {label:'Step 3/3 — Epicardial pacing initiated',coach:'The wires are connected to a generator and pacing is started. Confirm you are getting consistent capture and the patient’s perfusion is improving, and keep the transfer to a higher level of care moving.',set:{rhythm:'chb',aRate:84,vRate:38}},
    ],
    notes:{
      locRationale:'The realistic tele emergency is not titrating a running pacer — it’s recognizing a patient who now NEEDS pacing, starting the escalation, and getting them to a higher level of care.',
      objectives:['Recognize unstable bradycardia / new CHB as an emergency requiring pacing support.','Initiate correct escalation (call for help / rapid response, bring the 5392 + cables, ready transcutaneous pacing).','Connect and initiate pacing per order/protocol, then facilitate transfer to higher acuity.'],
      expectedActions:['Assess ABCs and hemodynamic stability; recognize symptomatic CHB with slow escape = unstable.','Call for help / activate rapid response; notify provider; apply transcutaneous pacing pads as an immediate bridge.','Retrieve the 5392 and Medtronic cables; connect the V (and A) wires: generator-end plug AND patient terminal, verify the click and gentle tug.','With the device OFF, then power on; select VVI (V only) or DDD (both) per what is connected and ordered; set rate ~60-80, output at a safe margin, sensitivity per protocol.','Confirm capture on the strip and improved perfusion; prepare for transfer to stepdown/ICU.'],
      debriefPrompts:['What made this rhythm “unstable” and what was your first action?','Why start transcutaneous pacing while setting up the epicardial generator?','Which parts of connecting/initiating pacing are within your scope at telemetry here?'],
      evaluationCriteria:['Identifies unstable brady/CHB and calls for help before device setup.','Uses transcutaneous bridge appropriately.','Connects wires correctly (both ends) and initiates an appropriate mode/rate, then escalates LOC.'],
      policy:{bestPractice:'Unstable bradycardia -> ACLS bradycardia pathway; transcutaneous pacing as bridge; epicardial pacing once generator connected and ordered.',reconcile:['Whether a telemetry RN may connect capped wires and initiate pacing before a provider is at the bedside, or only prep + transcutaneous.','Standing orders vs. required provider order to initiate epicardial pacing on your unit.','Your rapid-response / transfer criteria for new CHB.']},
      references:['Medtronic 5392 Reference Guide (tip card)','Temporary epicardial pacing after cardiac surgery (PMC10433321)','AHA ACLS adult bradycardia algorithm']
    }},
  pod3_threshold_drift_loc:{name:'PACE 3 · Spikes without capture — is it loss of capture or a broken wire?',level:'telemetry',
    steps:[
      {label:'Step 1/3 — Solid capture earlier in the shift',coach:'POD 3 on demand backup. Earlier the capture threshold was low and every pacing spike was followed by a QRS — clean 1:1 capture.',set:{rhythm:'sbrady',aRate:50,vRate:50,vThr:1.5,vSig:8,aThr:1.5,aSig:2.5}},
      {label:'Step 2/3 — Intermittent spikes with no QRS',coach:'Later the strip shows pacing spikes that sometimes are NOT followed by a QRS when the rate dips. The patient is asymptomatic because their own rhythm mostly covers them. What is this, and how is it different from a fractured wire?',set:{rhythm:'sbrady',aRate:49,vRate:49,vThr:4}},
      {label:'Step 3/3 — After a safe output is set',coach:'Once output is set to a safe margin above the measured threshold, confirm every spike now captures 1:1. Note the rising-threshold trend for the team.',set:{rhythm:'sbrady',aRate:49,vRate:49,vThr:4}},
    ],
    notes:{
      locRationale:'Threshold drift shows up first as intermittent loss of capture while the patient’s own rhythm still covers them. Catching spike-without-QRS early — and telling it apart from lead fracture — is a core tele recognition skill.',
      objectives:['Identify loss of capture (spike present, no following QRS) on the strip.','Differentiate loss of capture (spikes present) from lead fracture/disconnection (no spikes).','Respond within scope: notify, and if ordered, increase output to a safe margin above threshold; reassess.'],
      expectedActions:['Recognize spikes without following QRS during rate dips = loss of capture.','Confirm spikes ARE present (rules out lead fracture / disconnection).','Notify provider; per order, increase V output to 2-3x the capture threshold (threshold ~4 mA -> output ~8-12 mA).','Reassess for consistent 1:1 capture after each change; document the threshold trend.','Escalate if threshold keeps climbing or capture cannot be restored.'],
      debriefPrompts:['What one feature on the strip separates loss of capture from a fractured lead?','Why does a maturing epicardial wire lose capture over the first post-op days?','What output would you target once the threshold measured 4 mA, and why 2-3x?'],
      evaluationCriteria:['Names loss of capture and cites the presence of spikes as the discriminator.','Targets output at 2-3x threshold.','Notifies/escalates rather than silencing alarms.'],
      policy:{bestPractice:'Output set at 2-3x capture threshold (Medtronic >=2:1 margin). Rising threshold >5 mA warrants provider discussion; >10 mA suggests wire replacement.',reconcile:['Whether tele RNs may adjust output independently or only under order.','Local documentation cadence for capture-threshold trends.']},
      references:['Medtronic 5392 Reference Guide (tip card)','Temporary epicardial pacing after cardiac surgery (PMC10433321)','Deranged Physiology: sensitivity & output settings of the temporary pacemaker']
    }},
  pod3_underlying_rhythm_check:{name:'PACE 4 · What’s underneath? — unmasking the rhythm before wire removal',level:'stepdown',
    steps:[
      {label:'Step 1/3 — Fully paced and stable',coach:'POD 3 CABG in stepdown, DDD-paced at 80 and hemodynamically stable. The team wants to know the underlying rhythm before pulling the wires this afternoon.',set:{rhythm:'avb1',aRate:52,vRate:52,aThr:1,vThr:1.5,aSig:2.5,vSig:8}},
      {label:'Step 2/3 — Unmasking the intrinsic rhythm',coach:'Gradually bring the paced rate down while you watch the ECG and the arterial line, and let the patient’s own rhythm surface — don’t just unplug the wires. What rhythm and rate appear underneath?',set:{rhythm:'avb1',aRate:52,vRate:52}},
      {label:'Step 3/3 — Assessed, rate restored',coach:'With the underlying rhythm visible, judge whether it’s adequate and stable, then restore the ordered rate and report your findings to the team for the removal decision.',set:{rhythm:'avb1',aRate:52,vRate:52}},
    ],
    notes:{
      locRationale:'Weaning and unmasking the intrinsic rhythm before wire pull is classic stepdown work — actively manipulating the running device on a stable patient, with the safety net of doing it gradually.',
      objectives:['Unmask the intrinsic rhythm safely by GRADUAL rate reduction (or brief PAUSE), not by unplugging leads.','Identify and characterize the underlying rhythm and its adequacy.','Report findings; recognize wire-removal readiness is a provider decision.'],
      expectedActions:['Ensure continuous ECG + arterial/BP monitoring; defibrillator nearby.','Gradually reduce the RATE (e.g., in steps) while watching for the intrinsic rhythm to emerge — do NOT unplug the leads.','Alternatively use PAUSE (press-hold, <=10 s) to peek at the underlying rhythm.','Identify the rhythm (here: sinus ~52 with 1st-degree AV block) and judge adequacy/stability.','Restore the set rate; report the underlying rhythm and rate to the team for the removal decision.'],
      debriefPrompts:['Why reduce the rate gradually instead of just unplugging the wires or turning the box off?','What underlying rate/rhythm would make you comfortable that the patient tolerates no pacing?','What monitoring must be in place before you unmask the rhythm?'],
      evaluationCriteria:['Uses gradual rate reduction or brief PAUSE with ECG + BP monitored.','Correctly identifies the underlying rhythm and comments on adequacy.','Defers the removal decision to the provider.'],
      policy:{bestPractice:'Assess intrinsic rhythm by gradual rate reduction with continuous ECG + arterial monitoring and a defibrillator available; leads are not unplugged to test.',reconcile:['Your weaning protocol (step size / interval) and who orders it.','Who removes epicardial wires and the required monitoring window afterward.']},
      references:['Medtronic 5392 Reference Guide (tip card)','Temporary epicardial pacing after cardiac surgery (PMC10433321)']
    }},
  pod4_capture_threshold_drift:{name:'PACE 5 · Routine threshold check finds a rising threshold',level:'stepdown',
    steps:[
      {label:'Step 1/3 — Routine check begins',coach:'POD 4 in stepdown, V-paced at 60. You’re doing a routine capture-threshold check. Yesterday the threshold was about 2 mA.',set:{rhythm:'sbrady',aRate:55,vRate:55,vThr:2,vSig:7,aThr:1,aSig:2.5}},
      {label:'Step 2/3 — The threshold has climbed',coach:'As you test, capture is lost until you get up around 5 mA — the threshold has risen. Find it precisely, then set a safe output. Where does a 5 mA threshold put you on the repositioning conversation?',set:{rhythm:'sbrady',aRate:55,vRate:55,vThr:5}},
      {label:'Step 3/3 — Output set, trend flagged',coach:'With output set to a safe margin above 5 mA, confirm consistent capture, document the trend, and flag the rising threshold to the team.',set:{rhythm:'sbrady',aRate:55,vRate:55,vThr:5}},
    ],
    notes:{
      locRationale:'Performing the stimulation-threshold test and resetting output to a safe margin is a hands-on stepdown competency — the patient is stable enough to test but the wire is changing day to day.',
      objectives:['Perform the stimulation (capture) threshold test correctly.','Reset output to 2-3x threshold (>=2:1 safety margin).','Recognize a 5-10 mA threshold as a “discuss repositioning” trigger and escalate/trend.'],
      expectedActions:['Set rate at least 10 ppm above the intrinsic rate to ensure pacing.','Decrease output until loss of capture, then increase until consistent 1:1 capture — that value (~5 mA) is the stimulation threshold.','Set output to 2-3x threshold (~10-15 mA); confirm stable capture.','Recognize threshold 5 mA is at the 5-10 mA “discuss repositioning” band; notify provider and document the trend.','Restore rate to the ordered value.'],
      debriefPrompts:['Walk me through how you found the threshold — what tells you you’ve hit it?','Why 2-3x rather than just a little above threshold?','At what threshold do you start a conversation about repositioning or replacing the wire?'],
      evaluationCriteria:['Sets rate above intrinsic before testing; correctly identifies threshold at loss->recapture.','Resets output to 2-3x threshold.','Flags the 5-10 mA band and documents/escalates.'],
      policy:{bestPractice:'Medtronic: output at 2-3x stimulation threshold. Literature: threshold <5 mA acceptable, 5-10 mA discuss repositioning, >10 mA replace; check in normothermia/normokalemia.',reconcile:['Capture-threshold check frequency on your unit.','Who may reposition/replace wires and the escalation pathway for high thresholds.']},
      references:['Medtronic 5392 Reference Guide (tip card)','Temporary epicardial pacing after cardiac surgery (PMC10433321)','Deranged Physiology: sensitivity & output settings of the temporary pacemaker']
    }},
  pcu_undersensing_competition:{name:'PACE 6 · Competing spikes — fixing undersensing',level:'stepdown',
    steps:[
      {label:'Step 1/3 — Spikes competing with the patient’s beats',coach:'PCU, V-paced at 60. The monitor shows pacing spikes landing on and just after the patient’s own QRS complexes. The patient has frequent PVCs and a fairly small R wave. What’s the danger here?',set:{rhythm:'pvc',aRate:62,vRate:62,vSig:4,vThr:1.5,aThr:1,aSig:2.5}},
      {label:'Step 2/3 — Correcting the sensitivity',coach:'Find the sensing threshold and adjust so the generator reliably sees the patient’s own beats and stops competing. Which direction does sensitivity go when the R wave is small?',set:{rhythm:'pvc',aRate:62,vRate:62,vSig:4}},
      {label:'Step 3/3 — Competition resolved',coach:'Confirm the generator now inhibits on the patient’s intrinsic beats and the competing spikes are gone. Keep watching for recurrence.',set:{rhythm:'pvc',aRate:62,vRate:62,vSig:4}},
    ],
    notes:{
      locRationale:'Undersensing with pacing spikes marching into intrinsic beats is a stepdown-level sensing problem: stable enough to troubleshoot, dangerous enough (R-on-T) that it must be corrected promptly and correctly.',
      objectives:['Recognize undersensing / competitive pacing and its R-on-T danger.','Perform the sensing threshold test.','Increase sensitivity correctly (LOWER the mV number) to ~half the R-wave amplitude.'],
      expectedActions:['Recognize spikes competing with intrinsic QRS = undersensing; understand the R-on-T / VT-VF risk.','Find the sensing threshold: with output minimized and rate below intrinsic, adjust sensitivity to the least-sensitive mV that still senses (the R-wave amplitude, ~4 mV).','Set sensitivity to half (or less) of threshold — LOWER the number toward ~2 mV (lower mV = MORE sensitive).','Confirm the device now senses intrinsic beats and inhibits appropriately (competition resolves).','Document; monitor for recurrence.'],
      debriefPrompts:['Which way did you turn the sensitivity, and why does a lower mV number mean MORE sensitive?','What is the specific danger of a spike landing on the T wave?','How does undersensing differ from oversensing in what you’d change?'],
      evaluationCriteria:['Identifies undersensing and the R-on-T hazard.','Adjusts sensitivity in the correct direction (lower mV) to ~half the R wave.','Verifies appropriate inhibition after the change.'],
      policy:{bestPractice:'Medtronic: set sensitivity to 1/2 (or less) of the sensing threshold (>=2:1 margin). Lower mV = more sensitive.',reconcile:['Whether stepdown RNs perform sensing-threshold tests independently.','Documentation standard for sensing checks.']},
      references:['Medtronic 5392 Reference Guide (tip card)','Temporary epicardial pacing after cardiac surgery (PMC10433321)','Deranged Physiology: sensitivity & output settings of the temporary pacemaker']
    }},
  pod0_avr_dependent_chb:{name:'PACE 7 · Fresh AVR, fully dependent — thresholds & AV synchrony',level:'icu',
    steps:[
      {label:'Step 1/3 — Arrival, no escape',coach:'A fresh POD 0 AVR arrives in CTICU in complete heart block with no ventricular escape — 100% paced and fully dependent. Before you touch anything, what backup do you want at the bedside?',set:{rhythm:'chb',aRate:85,vRate:0,aThr:1,vThr:1.5,aSig:2.5}},
      {label:'Step 2/3 — Threshold testing on a dependent patient',coach:'Establish the ventricular capture threshold and set a safe output margin, then confirm the generator is sensing the patient’s own P waves. Keep transcutaneous backup ready while you test — this patient has nothing to fall back on.',set:{rhythm:'chb',aRate:85,vRate:0}},
      {label:'Step 3/3 — Restore AV synchrony',coach:'With the sinus node intact and the block below it, set the device so each sensed P triggers a paced ventricular beat. Confirm AV synchrony and watch the hemodynamic response.',set:{rhythm:'chb',aRate:85,vRate:0}},
    ],
    notes:{
      locRationale:'A 100%-dependent fresh post-op patient is ICU/CTICU by definition: no escape rhythm, so every threshold check and setting carries immediate risk and demands the full competency.',
      objectives:['Recognize pacemaker dependence and its implications for testing (never abruptly pause/disconnect).','Perform V capture-threshold and A sensing-threshold tests and set safe margins.','Justify DDD (atrial tracking) for AV synchrony and hemodynamics.'],
      expectedActions:['Recognize dependence (no escape) — keep transcutaneous pads and a defibrillator ready; never test by simply pausing.','V capture threshold: transiently pace above any intrinsic, lower output to loss of capture, raise to consistent capture; set output 2-3x threshold.','A sensing threshold: adjust A sensitivity to the least-sensitive mV that still senses the P wave; set to half (>=2:1 margin).','Confirm DDD atrial tracking: each sensed P triggers a paced V after the AV interval, maintaining AV synchrony.','Verify alarms on; document thresholds and margins.'],
      debriefPrompts:['Why is DDD preferred over VVI here given an intact sinus node with block?','How does dependence change HOW you perform a threshold test?','What backup do you want immediately available before you touch any setting?'],
      evaluationCriteria:['States dependence and readies transcutaneous/defib backup.','Performs both threshold tests and sets 2-3x output / half sensitivity margins.','Explains AV-synchrony benefit of DDD tracking.'],
      policy:{bestPractice:'Dependent patients: pacing checks with defibrillator nearby, continuous ECG/arterial monitoring, transcutaneous backup; DDD to preserve AV synchrony when the sinus node is intact.',reconcile:['Whether a bedside RN performs threshold testing on a dependent patient independently or with a provider present.','EP/surgery review requirement before any weaning in dependent patients.']},
      references:['Medtronic 5392 Reference Guide (tip card)','Temporary epicardial pacing after cardiac surgery (PMC10433321)']
    }},
  cticu_loc_vs_fracture_emergency:{name:'PACE 8 · Sudden loss of capture — capture failure vs. broken wire',level:'icu',
    steps:[
      {label:'Step 1/4 — Baseline, capturing well',coach:'CTICU, dependent, V-paced with solid 1:1 capture. This is your baseline.',set:{rhythm:'chb',aRate:80,vRate:0,vThr:2,leadV:true}},
      {label:'Step 2/4 — Abrupt loss of capture, spikes still present',coach:'Abruptly the paced beats stop capturing — you still see pacing spikes but no QRS follows them, and the blood pressure is falling. What is your immediate move in a fully dependent patient?',set:{rhythm:'chb',aRate:80,vRate:0,vThr:15,leadV:true}},
      {label:'Step 3/4 — Now the spikes are gone',coach:'Now even the pacing spikes have disappeared. What does the loss of spikes tell you the problem is — and will raising output fix it? Get a bridge going.',set:{rhythm:'chb',aRate:80,vRate:0,vThr:15,leadV:false}},
      {label:'Step 4/4 — Circuit restored',coach:'The ventricular circuit is restored and, with adequate output, capture returns. Set a safe margin and reassess the patient.',set:{rhythm:'chb',aRate:80,vRate:0,vThr:2,leadV:true}},
    ],
    notes:{
      locRationale:'An abrupt pacing failure in a dependent patient is a true code-level emergency; only an ICU/CTICU RN is expected to run the asynchronous-rescue + troubleshooting algorithm at the bedside.',
      objectives:['Execute the emergency response to loss of capture in a dependent patient.','Use DOO/EMERGENCY (high-output asynchronous) to remove sensing as a variable.','Differentiate loss of capture (spikes present) from lead fracture/disconnection (no spikes) and act.'],
      expectedActions:['Call for help; assess pulse/perfusion; start ACLS bradycardia/arrest pathway as needed.','Immediately increase output to MAX; press DOO/EMERGENCY for high-output asynchronous pacing (removes sensing as a cause).','If spikes are present but no capture -> loss of capture: increase output, check wire position; ready transcutaneous pacing.','If NO spikes appear -> suspect lead fracture/disconnection: open the connection check, reseat generator-end and terminal-end connections, swap the cable, use transcutaneous pacing as the bridge.','Do not leave the bedside; escalate to provider/EP; document.'],
      debriefPrompts:['What single strip finding tells you whether to raise output or chase a broken circuit?','Why go asynchronous (DOO) first in a dependent patient?','When does transcutaneous pacing enter your algorithm?'],
      evaluationCriteria:['Prioritizes help + max output + DOO within seconds.','Correctly uses spikes-present vs spikes-absent to branch the troubleshooting.','Deploys transcutaneous backup and does not abandon the patient.'],
      policy:{bestPractice:'Loss of capture in a dependent patient: maximize output, asynchronous emergency pacing, systematic circuit check (patient->wire->cable->generator), transcutaneous bridge, defibrillator at bedside.',reconcile:['Your emergency pacing / failure-to-capture procedure and who is called.','Availability and setup of transcutaneous pacing at your bedside.']},
      references:['Medtronic 5392 Reference Guide (tip card)','Temporary epicardial pacing after cardiac surgery (PMC10433321)','AHA ACLS adult bradycardia algorithm']
    }},
  pod1_aflutter_rap:{name:'PACE 9 · New atrial flutter — overdrive pacing to convert',level:'icu',
    steps:[
      {label:'Step 1/3 — New regular narrow tachycardia',coach:'POD 1 CABG suddenly goes into a regular narrow-complex tachycardia around 150. The atrial-wire electrogram shows organized sawtooth flutter waves near 300. Confirm exactly what this rhythm is before you consider overdrive.',set:{rhythm:'aflutter',vRate:150,aSig:2,vSig:8}},
      {label:'Step 2/3 — Set up and deliver RAP',coach:'With the order confirmed and a defibrillator on the patient, deliver a rapid atrial burst just above the flutter’s atrial rate for a brief run through the atrial wires. Watch the monitor closely as you pace.',set:{rhythm:'aflutter',vRate:150}},
      {label:'Step 3/3 — Converts to sinus',coach:'The atria capture and, when you stop the burst, the patient breaks to sinus rhythm. Confirm a stable rhythm and rate and reassess. (If instead it had accelerated or degenerated into AF, you would stop, support the patient, and notify.)',set:{rhythm:'sinus',aRate:78,vRate:78}},
    ],
    notes:{
      locRationale:'RAP through atrial epicardial wires is an advanced, physician-directed maneuver performed in the ICU/CTICU with defibrillation immediately available — outside the scope of lower-acuity units.',
      objectives:['Confirm the rhythm is atrial FLUTTER (RAP does not convert AF) and confirm order + roles.','Set up RAP safely: defibrillator/pads on, atrial wires confirmed, correct burst rate.','Deliver RAP at 20-30 ppm above the flutter atrial rate and evaluate the result.'],
      expectedActions:['Verify it is atrial flutter (organized sawtooth ~300), NOT atrial fibrillation — RAP will not convert AF.','Confirm the physician order and who performs RAP; ensure a defibrillator/pads are on the patient and emergency drugs available.','Confirm atrial wires are the ones connected; select RAP; set the burst rate ~20-30 ppm above the atrial flutter rate (~320-340 ppm).','Deliver the burst for a short hold (per protocol, seconds) while watching the monitor; release.','Assess for conversion to sinus (success) vs acceleration/AF induction (stop, support, notify).'],
      debriefPrompts:['Why does RAP work for flutter but not for atrial fibrillation?','What must be at the bedside before you deliver a burst, and why?','What are the two ways this can go wrong, and how would you recognize each?'],
      evaluationCriteria:['Confirms flutter vs AF and confirms order/roles before delivering.','Sets burst rate 20-30 ppm above the atrial rate with defib ready.','Correctly interprets conversion vs proarrhythmia and responds.'],
      policy:{bestPractice:'RAP for atrial flutter: burst 20-30 ppm above the flutter atrial rate (~260-340 ppm) for a brief hold, atrial wires only, defibrillator immediately available; ineffective for AF.',reconcile:['Who is credentialed to perform RAP at your facility (physician/EP vs credentialed RN).','Your RAP protocol: exact burst duration, escalation steps, and consent/order requirements.']},
      references:['Medtronic 5392 Reference Guide (tip card)','Temporary epicardial pacing after cardiac surgery (PMC10433321)','Overdrive pacing (StatPearls NBK549874)']
    }},
  cticu_oversensing_pauses:{name:'PACE 10 · Pauses with no spikes — oversensing in a dependent patient',level:'icu',
    steps:[
      {label:'Step 1/3 — Baseline paced, patient rewarming',coach:'CTICU, dependent, V-paced with good capture. The patient is being actively rewarmed and is starting to shiver.',set:{rhythm:'chb',aRate:80,vRate:0,vThr:1.5}},
      {label:'Step 2/3 — Pauses where paced beats should be',coach:'The monitor now shows pauses where you’d expect paced beats — the generator keeps inhibiting and no spikes appear, while this dependent patient needs every beat. How is this different from a fractured wire, and what’s your rescue?',set:{rhythm:'chb',aRate:80,vRate:0,oversV:true}},
      {label:'Step 3/3 — Rescued and source treated',coach:'With sensitivity set so the noise no longer inhibits it — or asynchronous pacing running — the generator paces consistently again. Treat the shivering and secure the connections so it doesn’t recur.',set:{rhythm:'chb',aRate:80,vRate:0}},
    ],
    notes:{
      locRationale:'Oversensing that inhibits output in a dependent patient produces life-threatening pauses; recognizing “no spikes when the patient needs them” and rescuing with asynchronous pacing is ICU-level judgment.',
      objectives:['Recognize oversensing (inappropriate inhibition -> pauses, no spikes) versus a fractured lead.','Rescue a dependent patient: decrease sensitivity (raise mV) or go asynchronous (VOO/DOO).','Address the noise source (shivering/warming/loose connections).'],
      expectedActions:['Recognize pauses with NO spikes in a patient who needs pacing = oversensing (device is inhibited by noise), and understand the danger given dependence.','Rescue immediately: decrease sensitivity (RAISE the mV number, less sensitive) or switch to asynchronous (VOO/DOO) to guarantee output.','Confirm consistent pacing and capture return.','Remove the noise source: treat shivering, secure/insulate connections, minimize electrical interference.','Re-optimize sensitivity once stable; document.'],
      debriefPrompts:['How do you tell oversensing apart from a lead fracture at the bedside — both show no spikes?','In a dependent patient, why might you jump straight to asynchronous pacing?','Which direction is the sensitivity dial for oversensing, and why is that opposite to undersensing?'],
      evaluationCriteria:['Identifies oversensing and the dependence hazard.','Corrects sensitivity in the right direction (raise mV) or goes asynchronous to rescue.','Addresses the underlying noise source.'],
      policy:{bestPractice:'Oversensing: reduce sensitivity (raise mV) or pace asynchronously; treat shivering/warming and noise; never discharge a poorly sensing system to a lower level of care.',reconcile:['When your policy permits/requires switching to asynchronous pacing.','Escalation pathway for recurrent oversensing.']},
      references:['Medtronic 5392 Reference Guide (tip card)','Temporary epicardial pacing after cardiac surgery (PMC10433321)','Deranged Physiology: sensitivity & output settings of the temporary pacemaker']
    }},
  cticu_v_cable_disconnect:{name:'PACE 11 · Pacing just stopped — find the disconnected cable',level:'icu',
    steps:[
      {label:'Step 1/3 — Baseline, capturing',coach:'CTICU, dependent, V-paced with solid capture. Baseline before the event.',set:{rhythm:'chb',aRate:80,vRate:0,vThr:1.5}},
      {label:'Step 2/3 — Pacing stops, no spikes at all',coach:'Pacing suddenly stops — no spikes at all — even though the generator is on with adequate output set. Something in the circuit is open, and the patient is dependent. Work it end to end and get a bridge ready.',set:{rhythm:'chb',aRate:80,vRate:0},connectionFault:'disconnect_v_cable'},
      {label:'Step 3/3 — Reconnected at the generator',coach:'The ventricular cable was unseated at the generator port; once it’s reconnected and confirmed with a gentle tug, pacing and capture return. Set a safe margin and document.',set:{rhythm:'chb',aRate:80,vRate:0}},
    ],
    notes:{
      locRationale:'A dependent patient whose failure is a disconnected/loose cable is a fast ICU save if the RN systematically works the circuit; it builds the hands-on connection-check muscle memory the emergency scenarios rely on.',
      objectives:['Work the pacing circuit systematically (generator -> cable -> terminal -> wire -> patient).','Identify and correct a connection fault using the connection check.','Bridge with transcutaneous pacing while restoring the circuit.'],
      expectedActions:['Recognize no spikes despite an on generator with output = the output isn’t reaching the heart (open circuit), and the patient is dependent.','Call for help; ready transcutaneous pacing as the immediate bridge.','Open the connection check and work the circuit end to end: generator-end plug (click + tug), bridging cable, terminal block, patient wire.','Find and reseat the open connection (here the V patient-terminal end); confirm the click and gentle tug.','Verify pacing + capture return; set a safe output margin; document and notify.'],
      debriefPrompts:['What is your ordered path through the circuit, and why start at the generator?','How does “no spikes” from a disconnection look different from oversensing on the strip and clinically?','What is your bridge while you fix the circuit?'],
      evaluationCriteria:['Systematically checks each connection point rather than randomly.','Identifies and reseats the open terminal; confirms capture.','Uses transcutaneous bridge for the dependent patient.'],
      policy:{bestPractice:'Systematic circuit check for loss of output; verify audible click and gentle tug at each connection; transcutaneous backup for dependent patients.',reconcile:['Your standard for securing/labeling pacing connections and cable-change practice.','Who is notified for a connection-related pacing failure.']},
      references:['Medtronic 5392 Reference Guide (tip card)','Medtronic 5392 Compatibility Components guide','Temporary epicardial pacing after cardiac surgery (PMC10433321)']
    }},
  pod0_asystole_underlying_check:{name:'PACE 12 · Check the underlying rhythm — post-op asystole',level:'icu',
    steps:[
      {label:'Step 1/3 — Handoff: no underlying rhythm',coach:'Fresh post-op in the unit, fully paced. Handoff endorses that when the pacer was briefly tested in the OR the patient had NO underlying rhythm — asystole. You’re asked to reassess whether any underlying rhythm has returned. How will you do that safely?',set:{rhythm:'asystole',vRate:0,vThr:1.5}},
      {label:'Step 2/3 — Explore safely',coach:'With continuous ECG and arterial monitoring and transcutaneous pacing plus a defibrillator ready, GRADUALLY step the paced rate down — or use a brief Pause — to look for any intrinsic rhythm. Do NOT unplug the bridging cables. What do you see, and what’s your plan if nothing appears?',set:{rhythm:'asystole',vRate:0}},
      {label:'Step 3/3 — Persistent asystole, restore pacing',coach:'No underlying rhythm emerges — the patient remains fully dependent. Promptly restore the paced rate, confirm capture, keep backup pacing immediately available, and document continued pacemaker dependence.',set:{rhythm:'asystole',vRate:0}},
    ]},
};

/* connection/cable faults a stepped scenario can inject — generalizes the pattern the existing
   discV quick-scenario handles by hand (conn.vGen=false), so future scenarios can reuse a named
   fault instead of writing custom apply code each time. Runs AFTER set() and after the standard
   resetFaultsAndConnections() baseline that already ran before this step, so it reliably overrides
   just the one connection point. */
const CONNECTION_FAULTS={
  disconnect_a_cable:()=>{ conn.aGen=false; },
  disconnect_v_cable:()=>{ conn.vGen=false; },
};
function applyScenarioStep(st){
  set(st.set||{});
  if(st.connectionFault && CONNECTION_FAULTS[st.connectionFault]) CONNECTION_FAULTS[st.connectionFault]();
}

/* ========= UNIFIED SCENARIO LIBRARY =========
   Folds the quick one-shot scenarios (SCN, above), the CT-surgery stepped scenarios (CTSCN,
   above), and the PACE level-of-care cases (PACESCN, above) into one
   {name, level, notes, steps:[{label, coach, apply}]} schema, so the facilitator has a single
   dropdown + Prev/Next/Reset that works for all three kinds. Built directly from SCN/CTSCN/PACESCN
   and the <option> labels already in the DOM — no scenario value is retyped here, so behavior for
   every existing scenario is unchanged.
   'discV' and 'threshtest' already call coach() themselves inside their SCN function with a
   scenario-specific message; every other quick scenario reuses the generic message
   loadScenario() used to show. (Previously the generic message was shown unconditionally after
   every quick scenario except threshtest, which meant discV's custom coaching line was
   immediately overwritten by the generic one — fixed here by treating discV the same as
   threshtest.) */
const SELF_COACHING_QUICK={discV:1,threshtest:1};
function quickScnLabel(key){ const opt=document.querySelector('#scnSel option[value="'+key+'"]'); return opt?opt.textContent:key; }
const SCENARIOS={};
Object.keys(SCN).forEach(key=>{
  SCENARIOS[key]={ name:quickScnLabel(key), steps:[{
    apply:()=>SCN[key](),
    coach: SELF_COACHING_QUICK[key] ? null : ('Scenario loaded: '+quickScnLabel(key)+'. Adjust the device to manage it.')
  }] };
});
Object.keys(CTSCN).forEach(key=>{
  SCENARIOS[key]={ name:CTSCN[key].name, steps:CTSCN[key].steps.map(st=>({
    label:st.label, coach:st.coach, apply:()=>applyScenarioStep(st)
  })) };
});
Object.keys(PACESCN).forEach(key=>{
  const src=PACESCN[key];
  SCENARIOS[key]={ name:src.name, level:src.level, notes:src.notes, steps:src.steps.map(st=>({
    label:st.label, coach:st.coach, apply:()=>applyScenarioStep(st)
  })) };
});

let scnId='', scnStep=0;
function updateScnNav(){
  const sc=SCENARIOS[scnId], multi=!!(sc&&sc.steps.length>1);
  const nav=$('scnNav'); if(nav) nav.style.display=multi?'flex':'none';
  const pb=$('scnPrev'), nb=$('scnNext');
  if(pb) pb.disabled=!multi||scnStep===0;
  if(nb) nb.disabled=!multi||scnStep>=(sc?sc.steps.length-1:0);
}
function scnApply(){
  const sc=SCENARIOS[scnId], ind=$('scnStep');
  if(!sc){ if(ind) ind.textContent='No scenario loaded.'; updateScnNav(); renderCaseNotes(); return; }
  const st=sc.steps[scnStep];
  resetFaultsAndConnections();
  st.apply();
  syncFac();
  if($('connModal').classList.contains('open')) drawConn();
  if(st.coach) coach(st.coach);
  if(ind) ind.innerHTML = sc.steps.length>1 ? ('<b>'+sc.name+'</b><br>'+st.label) : ('<b>'+sc.name+'</b>');
  updateScnNav();
  renderCaseNotes();
}
/* facilitator-only teaching reference for the currently loaded scenario — objectives, expected
   actions, debrief prompts, evaluation criteria, policy, and references. Absent for scenarios that
   don't carry this data (the original quick scenarios and CT-surgery cases). */
const LEVEL_LABEL={telemetry:'Telemetry',stepdown:'Stepdown',icu:'ICU / CTICU'};
const LEVEL_SEV={telemetry:'ok',stepdown:'info',icu:'warn'};
function renderCaseNotes(){
  const box=$('caseNotes'); if(!box) return;
  const sc=SCENARIOS[scnId], n=sc&&sc.notes;
  if(!n){ box.innerHTML='<div class="note">No case notes for this scenario.</div>'; return; }
  const ul=arr=>(arr&&arr.length)?('<ul>'+arr.map(x=>'<li>'+escHtml(x)+'</li>').join('')+'</ul>'):'';
  let h='';
  if(sc.level) h+='<span class="tag '+(LEVEL_SEV[sc.level]||'')+' lvl">'+escHtml(LEVEL_LABEL[sc.level]||sc.level)+'</span>';
  if(n.locRationale) h+='<p class="cn-p">'+escHtml(n.locRationale)+'</p>';
  if(n.objectives) h+='<h4>Objectives</h4>'+ul(n.objectives);
  if(n.expectedActions) h+='<h4>Expected actions</h4>'+ul(n.expectedActions);
  if(n.debriefPrompts) h+='<h4>Debrief prompts</h4>'+ul(n.debriefPrompts);
  if(n.evaluationCriteria) h+='<h4>Evaluation criteria</h4>'+ul(n.evaluationCriteria);
  if(n.policy){ h+='<h4>Policy</h4><p class="cn-p">'+escHtml(n.policy.bestPractice)+'</p>';
    if(n.policy.reconcile) h+='<div class="cn-sub">Reconcile with your P&amp;P:</div>'+ul(n.policy.reconcile); }
  if(n.references) h+='<h4>References</h4>'+ul(n.references);
  box.innerHTML=h;
}
function scnLoad(id){ scnId=id; scnStep=0; scnApply(); }
const _scnSel=$('scnSel'); if(_scnSel) _scnSel.onchange=()=>scnLoad(_scnSel.value);
const _scnNext=$('scnNext'); if(_scnNext) _scnNext.onclick=()=>{ const sc=SCENARIOS[scnId]; if(sc&&scnStep<sc.steps.length-1){scnStep++;scnApply();} };
const _scnPrev=$('scnPrev'); if(_scnPrev) _scnPrev.onclick=()=>{ const sc=SCENARIOS[scnId]; if(sc&&scnStep>0){scnStep--;scnApply();} };
const _scnReset=$('scnReset'); if(_scnReset) _scnReset.onclick=()=>{ if(scnId){scnStep=0;scnApply();} };

/* ========= FAULT LIBRARY (one-click, additive — does not touch rhythm/rate/thresholds) =========
   Unlike the scenario library above, these do NOT reset first — each just toggles the one
   named fault on top of whatever the facilitator already has running, so a fault can be
   injected mid-scenario. No new clinical logic: every apply() only sets fields deviceStep()/
   updateAnnun() already read (P.*, conn.*), the same fields the manual checkboxes/sliders below
   already control. */
const FAULT_LIB=[
  { id:'capfail', label:'Loss of capture',
    hint:'Raises the V threshold above the current V output — pacing spikes fire but nothing captures.',
    apply:()=>{ P.vThr=Math.min(25,Math.max(S.vOut+3,9.0)); },
    active:()=>S.vOut>0&&S.vOut<P.vThr },
  { id:'undersense', label:'Failure to sense (undersensing)',
    hint:'Weakens the sensed R-wave below the V sensitivity setting — intrinsic beats go unseen, risking competitive pacing.',
    apply:()=>{ P.vSig=0.5; },
    active:()=>P.vSig<=0.5 },
  { id:'oversense', label:'Oversensing / crosstalk',
    hint:'Phantom V signals inhibit pacing even though the patient needs it.',
    apply:()=>{ P.oversV=true; },
    active:()=>P.oversV },
  { id:'disconnect', label:'Lead / channel disconnect',
    hint:'Disconnects the V cable at the generator — no output, no sensing on that channel.',
    apply:()=>{ conn.vGen=false; },
    active:()=>!conn.vGen },
  { id:'battery', label:'Battery depletion',
    hint:'Battery fully depleted — device stops delivering output.',
    apply:()=>{ P.batt='depleted'; },
    active:()=>P.batt==='depleted' },
  { id:'competition', label:'Rhythm competition',
    hint:'Switches to an accelerated idioventricular rhythm (AIVR) that competes with paced beats.',
    apply:()=>{ P.rhythm='aivr'; P.aRate=0; P.vRate=82; },
    active:()=>P.rhythm==='aivr' },
];
function applyFault(id){
  const f=FAULT_LIB.find(x=>x.id===id); if(!f) return;
  f.apply();
  syncFac();
  if($('connModal').classList.contains('open')) drawConn();
  coach('⚠ Fault injected — '+f.label+'. '+f.hint);
  render();
}
function syncFaultLib(){
  FAULT_LIB.forEach(f=>{ const btn=$('flt-'+f.id); if(btn) btn.classList.toggle('act',!!f.active()); });
}
document.querySelectorAll('.faultbtn[data-fault]').forEach(b=>b.onclick=()=>applyFault(b.dataset.fault));

/* ========= DEBRIEF & EVENT LOG =========
   A timestamped timeline of learner device changes, injected faults, and resulting capture/sense
   outcomes, for a facilitator-side debrief. Three feeds, chosen to avoid touching clinical logic
   or instrumenting dozens of individual call sites:
     1. coach() is wrapped (above) to log every narrative message the facilitator/learner already
        sees (scenario loads, fault injections, mode changes, DOO, pause/RAP, power on/off) — one
        call site, reused verbatim, nothing re-typed.
     2. A slow poll diffs the handful of device/patient fields that change WITHOUT a coach()
        message (knob turns, manual fault checkboxes, connection-modal clicks).
     3. computeAnnunConditions() (above) is diffed every frame for onset/resolution of each named
        clinical outcome — using the ground-truth (unfiltered) list, so Validation-mode sessions
        still produce a true timeline even though the learner's screen shows nothing. */
const EVENT_LOG=[];
const sessionStartT=Date.now();
function fmtElapsed(ms){ const s=Math.max(0,Math.floor(ms/1000)); const mm=String(Math.floor(s/60)).padStart(2,'0'), ss=String(s%60).padStart(2,'0'); return mm+':'+ss; }
function escHtml(s){ return String(s).replace(/[&<>"']/g,c=>({'&':'&amp;','<':'&lt;','>':'&gt;','"':'&quot;',"'":'&#39;'}[c])); }
function logEvent(cat,message,sev){
  EVENT_LOG.push({t:Date.now(),cat,message,sev:sev||''});
  if(EVENT_LOG.length>500) EVENT_LOG.shift();
  renderDebriefLog();
}
function renderDebriefLog(){
  const box=$('debriefLog'); if(!box) return;
  if(!EVENT_LOG.length){ box.innerHTML='<div class="note">No events yet.</div>'; return; }
  box.innerHTML=EVENT_LOG.map(e=>'<div class="ev'+(e.sev?' '+e.sev:'')+'"><span class="t">'+fmtElapsed(e.t-sessionStartT)+'</span><span class="m">'+escHtml(e.message)+'</span></div>').join('');
  box.scrollTop=box.scrollHeight;
}
function debriefText(){ return EVENT_LOG.map(e=>'['+fmtElapsed(e.t-sessionStartT)+'] '+e.message).join('\n')||'No events yet.'; }

let lastAnnunKeys=new Set();
function logAnnunChanges(all){
  const nowMap=new Map(all.map(c=>[c.text,c.sev]));
  nowMap.forEach((sev,text)=>{ if(!lastAnnunKeys.has(text)) logEvent('outcome',text+' — onset',sev); });
  lastAnnunKeys.forEach(text=>{ if(!nowMap.has(text)) logEvent('outcome',text+' — resolved','ok'); });
  lastAnnunKeys=new Set(nowMap.keys());
}

/* fields that change without going through coach() — knob turns, manual fault checkboxes/
   sliders, connections-modal clicks */
const LOG_POLL_MS=300;
const LOGGABLE_LABELS={
  rate:v=>'Rate set to '+v+' ppm',
  aOut:v=>'A Output set to '+fmt1(v)+' mA',
  vOut:v=>'V Output set to '+fmt1(v)+' mA',
  rhythm:v=>'Underlying rhythm set to '+v,
  leadA:v=>v?'Atrial lead intact':'Atrial lead fractured',
  leadV:v=>v?'Ventricular lead intact':'Ventricular lead fractured',
  oversA:v=>v?'Atrial oversensing enabled':'Atrial oversensing cleared',
  oversV:v=>v?'Ventricular oversensing enabled':'Ventricular oversensing cleared',
  batt:v=>'Battery set to '+v,
  aGen:v=>v?'Atrial cable connected (generator)':'Atrial cable disconnected (generator)',
  vGen:v=>v?'Ventricular cable connected (generator)':'Ventricular cable disconnected (generator)',
  aLead:v=>v?'Atrial heart wire connected':'Atrial heart wire disconnected',
  vLead:v=>v?'Ventricular heart wire connected':'Ventricular heart wire disconnected',
};
function snapshotLoggable(){
  return { rate:S.rate,aOut:S.aOut,vOut:S.vOut,rhythm:P.rhythm,leadA:P.leadA,leadV:P.leadV,
    oversA:P.oversA,oversV:P.oversV,batt:P.batt,aGen:conn.aGen,vGen:conn.vGen,aLead:conn.aLead,vLead:conn.vLead };
}
let lastLoggableSnap=null;
function checkLoggableChanges(){
  const snap=snapshotLoggable();
  if(lastLoggableSnap){ Object.keys(snap).forEach(k=>{ if(snap[k]!==lastLoggableSnap[k]) logEvent('device',LOGGABLE_LABELS[k](snap[k])); }); }
  lastLoggableSnap=snap;
}
setInterval(checkLoggableChanges,LOG_POLL_MS);

const _debriefCopy=$('debriefCopy'); if(_debriefCopy) _debriefCopy.onclick=()=>{ try{ navigator.clipboard.writeText(debriefText()); }catch(e){} coach('Debrief log copied to clipboard.'); };
const _debriefDownload=$('debriefDownload'); if(_debriefDownload) _debriefDownload.onclick=()=>{
  const blob=new Blob([debriefText()],{type:'text/plain'});
  const url=URL.createObjectURL(blob);
  const a=document.createElement('a'); a.href=url; a.download='5392-debrief.txt';
  document.body.appendChild(a); a.click(); document.body.removeChild(a); URL.revokeObjectURL(url);
};
const _debriefClear=$('debriefClear'); if(_debriefClear) _debriefClear.onclick=()=>{ EVENT_LOG.length=0; renderDebriefLog(); };

/* ========= PRACTICE MODE (?role=practice) =========
   Self-directed, no facilitator. P1 built role/shell/scaffolding; P2 = Threshold Testing;
   P3a/P3b = Troubleshooting; P5 = Setup & Parameter Adjustments. Reuses set()/
   resetFaultsAndConnections() exactly like the facilitator scenario library does, and reuses
   the existing debrief-log machinery (EVENT_LOG/fmtElapsed/escHtml) for the event trail. */

const PRACTICE={
  active:false, category:null, feedbackMode:'training', // 'training' (Guided Practice) | 'validation'
  learnerName:'', learnerEmail:'',
  logStartIdx:0, startedAt:0, lastGrade:null
};

const PRACTICE_CATEGORIES={
  setup:{
    label:'Setup & Parameter Adjustments',
    competentIf:[
      'Recognizes the rhythm and confirms AV synchrony (DDD with atrial tracking) or the mode appropriate to the case',
      'Confirms capture on every paced channel',
      'Sets a safe output margin (≥2× threshold)',
      'Locks the device before leaving the bedside'
    ]
  },
  threshold:{
    label:'Threshold Testing',
    competentIf:[
      'Identifies the capture or sensing threshold within tolerance (±0.5 mA capture / ±1 sensitivity step)',
      'Sets a safe margin (output ≥2× capture threshold; sensitivity ≤½ sensed signal)',
      'Demonstrates correct mV-direction reasoning (lower mV = more sensitive)'
    ]
  },
  troubleshoot:{
    label:'Troubleshooting',
    competentIf:[
      'Correctly recognizes the fault (loss of capture / no output / undersensing / oversensing)',
      'Applies the correct fix (raise output / repair connection / lower mV / raise mV)',
      'Confirms capture is restored'
    ]
  }
};

/* Original fixed P1 smoke-test instances — threshold/troubleshoot/setup are all superseded by
   their own randomize*() functions below; kept for reference. */
const PRACTICE_SMOKE_TEST={
  setup:{rhythm:'chb',aRate:90,vRate:35,aThr:1.0,vThr:1.5,aSig:2.5,vSig:10}, // superseded by randomizeSetupCase() below; kept for reference
  threshold:{rhythm:'sbrady',aRate:50,vRate:50,vThr:2.0,vSig:8,aThr:1.0,aSig:2.5}, // superseded by randomizeThresholdCase() below; kept for reference
  troubleshoot:{rhythm:'chb',aRate:84,vRate:38,vThr:1.5}
};

/* ===== P2: Threshold Trainer — real randomization + auto-grading =====
   Inline mirror of learner-practice-data.json -> thresholdTrainer + rubrics.threshold, same
   lock-step convention PACESCN already uses for pace-scenarios.json (this file has no fetch()
   calls anywhere — JSON data lives here too). Values copied verbatim from that file. */

const THRESHOLD_DRILLS=[
  {id:'v_stim',channel:'V',kind:'stimulation',label:'Ventricular capture threshold'},
  {id:'a_stim',channel:'A',kind:'stimulation',label:'Atrial capture threshold'},
  {id:'v_sense',channel:'V',kind:'sensing',label:'Ventricular sensing threshold'},
  {id:'a_sense',channel:'A',kind:'sensing',label:'Atrial sensing threshold'}
];
const THRESHOLD_RAND={
  captureThresholdMa:[ {band:[0.5,2.5],weight:0.55}, {band:[2.5,5],weight:0.25}, {band:[5,10],weight:0.15}, {band:[10,15],weight:0.05} ],
  pWaveSignalMv:[ {band:[1.5,4],weight:0.7}, {band:[0.6,1.5],weight:0.3} ],
  rWaveSignalMv:[ {band:[5,14],weight:0.7}, {band:[2,5],weight:0.3} ],
  underlyingRhythmByDrill:{ v_stim:['sbrady','avb1','chb'], a_stim:['sbrady','avb1'], v_sense:['sinus','sbrady','pvc'], a_sense:['sinus','sbrady'] }
};
/* every randomized case sets these alongside the randomized field, since set() only auto-backfills
   aRate (never vRate) from the rhythm default — every existing caller in this file already passes
   both explicitly, and this must too, or P.vRate leaks a stale value across attempts. */
const THRESHOLD_BASE_DEFAULTS={aThr:1.0,vThr:1.5,aSig:2.5,vSig:8};
const THRESHOLD_TOLERANCES={captureThresholdMa:0.5,sensingThresholdIdx:1};
const THRESHOLD_MARGIN={ stimAcceptable:[2,2.5], stimOverAt:2.6, senseMaxFraction:0.5, senseOverAt:0.7 };
const THRESHOLD_SCENARIO_FRAMES=[
  {drill:'v_stim',frame:'POD 2, V-paced. Verify the ventricular capture threshold and set a safe output before the team rounds.'},
  {drill:'v_stim',frame:'Threshold looked higher on the last check — reconfirm ventricular capture and set your margin.'},
  {drill:'a_stim',frame:'Dual-chamber setup — confirm the atrial capture threshold and set a safe output.'},
  {drill:'v_sense',frame:'The patient has their own rhythm — confirm the generator senses the ventricle before you leave it on demand.'},
  {drill:'v_sense',frame:'Small-looking R waves on the strip — find the ventricular sensing threshold and set a safe sensitivity.'},
  {drill:'a_sense',frame:'Confirm atrial sensing so tracking behaves before you hand off.'}
];
const THRESHOLD_RUBRIC=[
  {key:'procedure',label:'Correct procedure',weight:0.25,passWhen:'rate set appropriately before testing; correct channel; non-pacing for sensing, pacing for stimulation'},
  {key:'identification',label:'Threshold identified',weight:0.3,passWhen:'identified value within tolerance of the hidden ground-truth'},
  {key:'margin',label:'Safe margin set',weight:0.3,passWhen:'output = 2x threshold (double; local training standard, not 3x) OR sensitivity <= 1/2 signal (sensing)'},
  {key:'safety',label:'Safety & recognition',weight:0.15,passWhen:'no dependent patient stranded; recognized/flagged a high or bad-wire threshold; sensitivity not left undersensing'}
];
const PF_RATE_MARGIN_PPM=8, PF_MIN_TEST_OUTPUT=2.0;

/* ----- generic stepped-flow engine (reusable by later phases — not threshold-specific) ----- */
const PRACTICE_FLOW={active:false, steps:[], stepIdx:0, data:{}};

function practiceFlowStart(steps,data){
  PRACTICE_FLOW.active=true; PRACTICE_FLOW.steps=steps; PRACTICE_FLOW.stepIdx=0; PRACTICE_FLOW.data=data;
  if(PRACTICE.feedbackMode==='validation') coach('Validation attempt in progress — work the device; your steps are scored in the debrief.');
  if(steps[0] && steps[0].onEnter) steps[0].onEnter();
  renderPracticeStepInfo();
  if(steps[0] && steps[0].type!=='mcq') practiceCoach(steps[0].instruction);
}
/* device-type steps (default, threshold's only type) are polled every frame here; mcq-type steps
   are skipped by the poll entirely and instead advanced by practiceMcqAnswer() on click. */
function practiceFlowCheck(){
  if(!PRACTICE_FLOW.active) return;
  const st=PRACTICE_FLOW.steps[PRACTICE_FLOW.stepIdx];
  if(!st || st.type==='mcq' || !st.checkComplete()) return;
  if(st.onComplete) st.onComplete();
  practiceFlowAdvance();
}
/* shared advance/finish tail — called by practiceFlowCheck() for device steps and by
   practiceMcqAnswer() for mcq steps, so both step types finish an attempt the same way. */
function practiceFlowAdvance(){
  const st=PRACTICE_FLOW.steps[PRACTICE_FLOW.stepIdx];
  PRACTICE_FLOW.data.stepDone=PRACTICE_FLOW.data.stepDone||[];
  PRACTICE_FLOW.data.stepDone[PRACTICE_FLOW.stepIdx]=true;
  logEvent('outcome','Step complete: '+st.key,'ok');
  PRACTICE_FLOW.stepIdx++;
  const next=PRACTICE_FLOW.steps[PRACTICE_FLOW.stepIdx];
  if(next){
    if(next.onEnter) next.onEnter();
    renderPracticeStepInfo();
    if(next.type!=='mcq') practiceCoach(next.instruction);
  } else {
    PRACTICE_FLOW.active=false;
    practiceCoach('All steps complete — opening your debrief.');
    renderPracticeStepInfo();
    setTimeout(finishPracticeAttempt,600);
  }
}
function renderPracticeStepInfo(){
  const box=$('practiceStepInfo'); if(!box) return;
  if(!PRACTICE_FLOW.active){ box.textContent=''; renderPracticeMcqBox(); return; }
  const n=PRACTICE_FLOW.steps.length, i=PRACTICE_FLOW.stepIdx+1;
  const st=PRACTICE_FLOW.steps[PRACTICE_FLOW.stepIdx];
  const showInstruction = PRACTICE.feedbackMode==='training' && st && st.type!=='mcq';
  box.textContent = 'Step '+i+' of '+n+(showInstruction?' — '+st.instruction:'');
  renderPracticeMcqBox();
}
/* ----- MCQ step UI (recognition questions) ----- */
function renderPracticeMcqBox(){
  const box=$('practiceMcq'); if(!box) return;
  const st=PRACTICE_FLOW.active?PRACTICE_FLOW.steps[PRACTICE_FLOW.stepIdx]:null;
  if(!st || st.type!=='mcq'){ box.style.display='none'; box.innerHTML=''; return; }
  box.style.display='';
  box.innerHTML='<div class="pmcq-stem">'+escHtml(st.instruction)+'</div>'
    +'<div class="pmcq-options">'+st.mcq.options.map((o,i)=>'<button type="button" class="pmcq-opt" data-idx="'+i+'">'+escHtml(o.label)+'</button>').join('')+'</div>'
    +'<div class="pmcq-feedback" id="practiceMcqFeedback"></div>';
  box.querySelectorAll('.pmcq-opt').forEach(btn=>{ btn.onclick=()=>practiceMcqAnswer(parseInt(btn.dataset.idx,10)); });
}
function renderPracticeMcqResult(st,idx){
  const box=$('practiceMcq'); if(!box) return;
  const btns=box.querySelectorAll('.pmcq-opt');
  btns.forEach(b=>b.disabled=true);
  if(PRACTICE.feedbackMode==='training'){
    btns[idx].classList.add(st.mcq.options[idx].correct?'correct':'incorrect');
    st.mcq.options.forEach((o,i)=>{ if(o.correct&&i!==idx) btns[i].classList.add('correct'); });
    const fb=$('practiceMcqFeedback'); if(fb) fb.textContent=st.mcq.teaching||'';
  } else {
    btns[idx].classList.add('selected');
  }
}
function practiceMcqAnswer(idx){
  if(!PRACTICE_FLOW.active) return;
  const st=PRACTICE_FLOW.steps[PRACTICE_FLOW.stepIdx];
  if(!st || st.type!=='mcq' || PRACTICE_FLOW.data.mcqLocked) return;
  PRACTICE_FLOW.data.mcqLocked=true;
  const opt=st.mcq.options[idx];
  PRACTICE_FLOW.data.mcqAnswers=PRACTICE_FLOW.data.mcqAnswers||[];
  PRACTICE_FLOW.data.mcqAnswers.push({gradingKey:st.gradingKey,correct:!!opt.correct,selectedLabel:opt.label});
  logEvent('outcome','Recognition answer: '+opt.label+(opt.correct?' (correct)':' (incorrect)'),opt.correct?'ok':'warn');
  renderPracticeMcqResult(st,idx);
  if(st.onComplete) st.onComplete();
  const delay=PRACTICE.feedbackMode==='training'?1400:150;
  setTimeout(()=>{ PRACTICE_FLOW.data.mcqLocked=false; practiceFlowAdvance(); },delay);
}
function practiceCheck(){
  if(PRACTICE.category==='threshold' || PRACTICE.category==='troubleshoot' || PRACTICE.category==='setup') practiceFlowCheck();
  if(PRACTICE.category==='troubleshoot') checkEscalationGuidance();
}
function practiceCoach(t,sev){
  if(PRACTICE.feedbackMode==='training') coach(t);
  else logEvent('action',t,sev);
}

/* ----- weighted-band sampling (pedagogical randomization, not clinical logic) ----- */
function weightedPick(bands){
  const total=bands.reduce((s,b)=>s+b.weight,0);
  let r=Math.random()*total;
  for(const b of bands){ if((r-=b.weight)<=0){ const lo=b.band[0],hi=b.band[1]; return lo+Math.random()*(hi-lo); } }
  const last=bands[bands.length-1].band; return last[0]+Math.random()*(last[1]-last[0]);
}
function round1(v){ return Math.round(v*10)/10; }
/* nearest A_SENS/V_SENS index for a given mV value — small local helper (no existing mV->index
   snap function in this file); used only for sensing-identification grading, never for device state. */
function nearestSensIdx(table,mv){
  let best=0,bestDiff=Infinity;
  table.forEach((v,i)=>{ if(v==='ASYNC') return; const d=Math.abs(v-mv); if(d<bestDiff){bestDiff=d;best=i;} });
  return best;
}

function randomizeThresholdCase(drillId){
  const drill=THRESHOLD_DRILLS.find(d=>d.id===drillId);
  const rhythms=THRESHOLD_RAND.underlyingRhythmByDrill[drillId];
  const rhythm=rhythms[Math.floor(Math.random()*rhythms.length)];
  const base=RHY[rhythm];
  const setArgs=Object.assign({},THRESHOLD_BASE_DEFAULTS,{rhythm,aRate:base.aDef,vRate:base.vDef});
  let hiddenValue;
  if(drill.kind==='stimulation'){
    hiddenValue=round1(weightedPick(THRESHOLD_RAND.captureThresholdMa));
    setArgs[drill.channel==='V'?'vThr':'aThr']=hiddenValue;
  } else {
    const bands=drill.channel==='V'?THRESHOLD_RAND.rWaveSignalMv:THRESHOLD_RAND.pWaveSignalMv;
    hiddenValue=round1(weightedPick(bands));
    setArgs[drill.channel==='V'?'vSig':'aSig']=hiddenValue;
  }
  const frames=THRESHOLD_SCENARIO_FRAMES.filter(f=>f.drill===drillId);
  const frameText=frames.length?frames[Math.floor(Math.random()*frames.length)].frame:drill.label;
  return {drill,setArgs,frameText,hiddenValue};
}

/* ----- step sequences ----- */
function intrinsicRateFor(rc){
  const ch=rc.drill.channel;
  if(ch==='V' && RHY[P.rhythm].conduct==='none') return P.vRate;  // true independent escape (e.g. chb)
  return P.aRate;                                                  // conducted rhythms track the atrial rate
}
function buildStimulationSteps(rc){
  const ch=rc.drill.channel;
  const out=()=>ch==='V'?S.vOut:S.aOut;
  const thr=()=>ch==='V'?P.vThr:P.aThr;
  const paceFlag=()=>MODES[S.mode][ch==='V'?'pV':'pA']===1;
  return [
    {key:'rate',instruction:'Set the rate above the intrinsic rhythm so every beat is paced.',
      checkComplete:()=>S.power&&paceFlag()&&S.rate>intrinsicRateFor(rc)+PF_RATE_MARGIN_PPM},
    {key:'lose_capture',instruction:'Lower the output until you lose capture (spike with no complex).',
      checkComplete:()=>S.power&&out()>0&&out()<thr()},
    {key:'find_threshold',instruction:'Raise the output until every spike captures again — that is the threshold.',
      checkComplete:()=>out()>=thr(),
      onComplete:()=>{ PRACTICE_FLOW.data.identifiedValue=out(); }},
    {key:'set_margin',instruction:'Set the output to a safe margin — double the threshold you found.',
      checkComplete:()=>{ const id=PRACTICE_FLOW.data.identifiedValue; if(!id) return false; const ratio=out()/id; return ratio>=THRESHOLD_MARGIN.stimAcceptable[0]&&ratio<=THRESHOLD_MARGIN.stimOverAt; }}
  ];
}
function buildSensingSteps(rc){
  const ch=rc.drill.channel;
  const out=()=>ch==='V'?S.vOut:S.aOut;
  const sensMv=()=>ch==='V'?vSensMv():aSensMv();
  const sig=()=>ch==='V'?P.vSig:P.aSig;
  const senseFlag=()=>MODES[S.mode][ch==='V'?'sV':'sA']===1;
  const hasIntrinsic=()=>ch==='V'?hasIntrinsicV():hasIntrinsicA();
  return [
    {key:'prep',instruction:'Set the rate below intrinsic and output minimal — you are testing sensing, not pacing.',
      checkComplete:()=>S.power&&senseFlag()&&S.rate<intrinsicRateFor(rc)-PF_RATE_MARGIN_PPM&&out()<=PF_MIN_TEST_OUTPUT&&hasIntrinsic()},
    {key:'lose_sense',instruction:'Make it less sensitive (raise the mV) until it stops sensing.',
      checkComplete:()=>sensMv()!==Infinity&&sensMv()>sig()},
    {key:'find_threshold',instruction:'Make it more sensitive again until sensing resumes — that is the threshold.',
      checkComplete:()=>sensMv()<=sig(),
      onComplete:()=>{ PRACTICE_FLOW.data.identifiedValue=sensMv(); PRACTICE_FLOW.data.identifiedIdx=ch==='V'?S.vSensIdx:S.aSensIdx; }},
    {key:'set_margin',instruction:'Set sensitivity to half (or less) of what you found.',
      checkComplete:()=>{ const id=PRACTICE_FLOW.data.identifiedValue; if(!id) return false; return sensMv()<=id*THRESHOLD_MARGIN.senseMaxFraction; }}
  ];
}

function startThresholdAttempt(){
  const drillId=THRESHOLD_DRILLS[Math.floor(Math.random()*THRESHOLD_DRILLS.length)].id;
  const rc=randomizeThresholdCase(drillId);
  set(rc.setArgs);
  practiceCoach(rc.frameText);
  const steps = rc.drill.kind==='stimulation' ? buildStimulationSteps(rc) : buildSensingSteps(rc);
  practiceFlowStart(steps, {drill:rc.drill, hiddenValue:rc.hiddenValue, identifiedValue:null, identifiedIdx:null});
}

/* ----- grading (rubrics.threshold, verbatim weights/passWhen) ----- */
function gradeThresholdAttempt(fd){
  const ch=fd.drill.channel, kind=fd.drill.kind;
  const out=()=>ch==='V'?S.vOut:S.aOut;
  const thr=()=>ch==='V'?P.vThr:P.aThr;
  const sensMv=()=>ch==='V'?vSensMv():aSensMv();
  const sig=()=>ch==='V'?P.vSig:P.aSig;
  const table=ch==='V'?V_SENS:A_SENS;
  const cats={};
  cats.procedure=(fd.stepDone&&fd.stepDone[0])?'pass':'fail';
  if(kind==='stimulation'){
    cats.identification = fd.identifiedValue==null ? 'fail'
      : Math.abs(fd.identifiedValue-thr())<=THRESHOLD_TOLERANCES.captureThresholdMa ? 'pass' : 'partial';
    if(fd.identifiedValue==null) cats.margin='fail';
    else { const ratio=out()/fd.identifiedValue;
      cats.margin = (ratio>=THRESHOLD_MARGIN.stimAcceptable[0]&&ratio<=THRESHOLD_MARGIN.stimAcceptable[1]) ? 'pass'
        : (ratio>THRESHOLD_MARGIN.stimAcceptable[1]&&ratio<THRESHOLD_MARGIN.stimOverAt) ? 'partial' : 'fail'; }
    cats.safety = out()>=thr() ? 'pass' : 'fail';
  } else {
    cats.identification = fd.identifiedIdx==null ? 'fail'
      : Math.abs(fd.identifiedIdx-nearestSensIdx(table,sig()))<=THRESHOLD_TOLERANCES.sensingThresholdIdx ? 'pass' : 'partial';
    if(fd.identifiedValue==null) cats.margin='fail';
    else { const frac=sensMv()/fd.identifiedValue;
      cats.margin = frac<=THRESHOLD_MARGIN.senseMaxFraction ? 'pass' : frac<=THRESHOLD_MARGIN.senseOverAt ? 'partial' : 'fail'; }
    cats.safety = (sensMv()!==Infinity && sensMv()<=sig()) ? 'pass' : 'fail';
  }
  const score={pass:1,partial:0.5,fail:0};
  const overallPercent=Math.round(THRESHOLD_RUBRIC.reduce((s,r)=>s+r.weight*score[cats[r.key]],0)*100);
  const passed = cats.identification==='pass' && cats.margin==='pass' && cats.safety!=='fail';
  return {categories:cats, overallPercent, passed};
}

/* ===== P3a: Troubleshooter — MCQ engine + 6 single-fault types =====
   Inline mirror of learner-practice-data.json -> faultActionMap + rubrics.troubleshoot, same
   lock-step convention as THRESHOLD_*. P3a covers the 6 fault types that map to a single curated
   PACE case each with a learner-operable device fix: loss_of_capture, cable_disconnect,
   undersensing, oversensing, aflutter_rap, underlying_rhythm_check. The two "recognize this is
   normal" cases, the dual-fault emergency case, dependence_no_pacing, escalationGuidance, and a
   generic action-trail logging extension are P3b (next phase) — not built here.
   All 9 faultActionMap entries are inlined for completeness/future reuse even though P3a's case
   config only references 6; battery has zero curated-case coverage in either phase (deferred to
   the P4 procedural generator). escalationGuidance/mcqBank.actionStem/wrongActionPool are NOT
   inlined — the action-choice MCQ they imply was explicitly ruled out this session (recognition
   MCQ + a real device fix only), so half of the source mcqBank is intentionally unused. */

const FAULT_ACTION_MAP={
  loss_of_capture:{label:'Loss of capture',recognitionCorrect:'Loss of capture (pacing spikes present, no capture)',
    recognitionDistractors:['Lead fracture','Oversensing','Normal demand inhibition','Failure to sense'],
    correctActions:['Increase output to 2x the capture threshold (double, local training standard)','Ensure backup if the patient is dependent'],
    teaching:'Spikes ARE present — the impulse fires but doesn’t capture. Doubling output (or finding a rising threshold) fixes it; contrast with fracture where spikes vanish. If maxed output won’t capture, stop cranking and escalate.'},
  lead_fracture:{label:'Lead fracture',recognitionCorrect:'Lead fracture / broken wire (no pacing spikes)',
    recognitionDistractors:['Loss of capture','Oversensing','Cable disconnected at generator','Battery depleted'],
    correctActions:['Recognize it is not learner-fixable at the bedside','Escalate for wire replacement','Bridge with transcutaneous pacing if dependent'],
    teaching:'No spikes = output isn’t reaching the heart. A fracture is inside the wire — unlike a cable disconnect, the learner can’t reconnect it.'},
  cable_disconnect:{label:'Disconnected cable at generator',recognitionCorrect:'Cable disconnected at the generator (open circuit, no spikes)',
    recognitionDistractors:['Lead fracture','Loss of capture','Oversensing','Battery depleted'],
    correctActions:['Work the circuit generator->cable->terminal->wire','Reconnect the cable at the generator port (verify click + gentle tug)'],
    teaching:'Looks like a fracture (no spikes) but is FIXABLE — reconnect at the generator. This is why cable-disconnect and fracture are distinct mechanics.'},
  undersensing:{label:'Undersensing / competition',recognitionCorrect:'Undersensing — competitive pacing (spikes marching into intrinsic beats)',
    recognitionDistractors:['Oversensing','Loss of capture','Normal pacing','Lead fracture'],
    correctActions:['Increase sensitivity (LOWER the mV number) toward ~1/2 the R-wave','Confirm the generator now inhibits on intrinsic beats'],
    teaching:'Device fails to see the patient’s beats and paces on top. Lower mV = more sensitive. Opposite fix to oversensing.'},
  oversensing:{label:'Oversensing',recognitionCorrect:'Oversensing — inappropriate inhibition (pauses, no spikes when needed)',
    recognitionDistractors:['Undersensing','Lead fracture','Loss of capture','Cable disconnected'],
    correctActions:['Pace asynchronously (DOO/VOO) to guarantee output','Treat the noise source (shivering, loose connections)'],
    teaching:'Device is fooled by noise and inhibits when the patient needs pacing. In this simulator the oversensing fault is independent of the sensitivity setting — raising the mV number alone will NOT resolve it; go asynchronous to guarantee pacing, then address the noise source.'},
  dependence_no_pacing:{label:'Needs pacing now',recognitionCorrect:'Symptomatic bradycardia / dependence requiring pacing',
    recognitionDistractors:['Stable, monitor only','Oversensing','Loss of capture','Undersensing'],
    correctActions:['Recognize instability','Call for help / escalate','Initiate pacing per order or bridge transcutaneously'],
    teaching:'The fault is the patient, not the device. Recognize the need, escalate, and (within scope) initiate pacing.'},
  battery:{label:'Battery failing',recognitionCorrect:'Low / depleted battery',
    recognitionDistractors:['Lead fracture','Loss of capture','Oversensing','Normal operation'],
    correctActions:['Recognize the battery alarm/indicator','Replace battery/generator without interrupting a dependent patient'],
    teaching:'Plan the swap so a dependent patient never loses pacing.'},
  aflutter_rap:{label:'Atrial flutter — overdrive pacing',recognitionCorrect:'Atrial flutter',
    recognitionDistractors:['Atrial fibrillation','Sinus tachycardia','VT','Junctional tachycardia'],
    correctActions:['Confirm flutter (not AF)','Confirm order + defibrillator on the patient','Deliver RAP 20-30 ppm above the atrial rate for a brief hold'],
    teaching:'Advanced, physician-directed. Recognition + safe setup matter as much as the delivery. RAP will not convert AF.'},
  underlying_rhythm_check:{label:'Assess underlying rhythm (dependent patient)',recognitionCorrect:'Pacemaker-dependent — assess underlying rhythm SAFELY (do not unplug cables)',
    recognitionDistractors:['Safe to unplug the bridging cables to check','No need to reassess — leave it paced','Increase output to test underlying rhythm','Oversensing'],
    correctActions:['Gradually step the paced RATE down (or use a brief PAUSE) while watching the monitor','Keep continuous ECG + arterial monitoring and transcutaneous pacing/defib ready','NEVER unplug the bridging cables'],
    teaching:'The safe way to look for a returning underlying rhythm in a dependent patient is to step the rate down gradually or use Pause under full monitoring — NOT to unplug the bridging cables, which strands a dependent patient.'}
};
/* Synthetic "no clean fault" entries — not part of the JSON faultActionMap, so kept separate
   rather than folded into it (which must stay a verbatim mirror of the 9 real entries). */
const SYNTHETIC_FAULT_EXTRAS={
  no_fault_b:{label:'No acute fault — dependent patient workup',
    recognitionCorrect:'No acute fault — perform threshold testing and confirm DDD synchrony',
    recognitionDistractors:[FAULT_ACTION_MAP.loss_of_capture.recognitionCorrect,FAULT_ACTION_MAP.undersensing.recognitionCorrect],
    correctActions:['Perform the V capture-threshold test and set a 2x output margin','Perform the A sensing-threshold test and set a safe sensitivity','Confirm DDD atrial tracking for AV synchrony'],
    teaching:'There is no single fault to recognize here — a fresh, fully dependent patient still needs both threshold tests and confirmed AV synchrony before anyone walks away.'}
};
const TROUBLESHOOT_RUBRIC=[
  {key:'recognition',label:'Correct recognition',weight:0.3,passWhen:'picked the correct problem'},
  {key:'priority_action',label:'Correct priority action',weight:0.3,passWhen:'chose the correct first action(s)'},
  {key:'execution',label:'Correct execution on device',weight:0.25,passWhen:'engine detected the correct device action (capture/sensing/async/circuit)'},
  {key:'safety',label:'Safety',weight:0.15,passWhen:'recognized dependence, used a bridge, avoided harmful actions'}
];
const MCQ_RECOGNITION_STEM='Look at the monitor and the device. What is happening?';
const NO_FAULT_LABEL='Normal — no fault, no action needed';
const TROUBLESHOOT_SAFETY_CEILING_MS=90000;

/* caseKey -> {fault, channel, faultStepIdx, randomize?, caseType?, postFault?, dualFault?} —
   channel/randomize null where not applicable. caseType:'noFaultWatch' = NO_FAULT_A (scripted,
   no device-detectable fault). postFault = extra state override after the fault step applies
   (only pod2_capped_wires_new_chb needs this, to express "wires capped, not even connected").
   dualFault = a second fault key this case pivots to mid-case (only the PACE 8 emergency). */
const TROUBLESHOOT_CASE_CONFIG={
  pod3_threshold_drift_loc:      {fault:'loss_of_capture',       channel:'V', faultStepIdx:1, randomize:'vThr'},
  pod4_capture_threshold_drift:  {fault:'loss_of_capture',       channel:'V', faultStepIdx:1, randomize:'vThr'},
  pcu_undersensing_competition:  {fault:'undersensing',          channel:'V', faultStepIdx:0, randomize:'vSig'},
  cticu_oversensing_pauses:      {fault:'oversensing',           channel:'V', faultStepIdx:1, randomize:null},
  cticu_v_cable_disconnect:      {fault:'cable_disconnect',      channel:'V', faultStepIdx:1, randomize:null},
  pod1_aflutter_rap:             {fault:'aflutter_rap',          channel:null,faultStepIdx:0, randomize:null},
  pod3_underlying_rhythm_check:  {fault:'underlying_rhythm_check',channel:null,faultStepIdx:0, randomize:null},
  pod0_asystole_underlying_check:{fault:'underlying_rhythm_check',channel:null,faultStepIdx:0, randomize:null},
  pod3_vwire_demand_backup:      {fault:null,                    channel:null,faultStepIdx:0, randomize:null, caseType:'noFaultWatch'},
  pod0_avr_dependent_chb:        {fault:'no_fault_b',            channel:'V', faultStepIdx:0, randomize:null},
  pod2_capped_wires_new_chb:     {fault:'dependence_no_pacing',  channel:'V', faultStepIdx:1, randomize:null,
                                   postFault:()=>{ conn.vGen=false; conn.aGen=false; S.power=false; }},
  cticu_loc_vs_fracture_emergency:{fault:'loss_of_capture',      channel:'V', faultStepIdx:1, randomize:null, dualFault:'lead_fracture'}
};
const TROUBLESHOOT_CURATED_KEYS=Object.keys(TROUBLESHOOT_CASE_CONFIG);
let TROUBLESHOOT_RECENT=[];
function pickNextTroubleshootCase(){
  const avoid=new Set(TROUBLESHOOT_RECENT.slice(-2));
  let pool=TROUBLESHOOT_CURATED_KEYS.filter(k=>!avoid.has(k));
  if(!pool.length) pool=TROUBLESHOOT_CURATED_KEYS;
  const key=pool[Math.floor(Math.random()*pool.length)];
  TROUBLESHOOT_RECENT.push(key); if(TROUBLESHOOT_RECENT.length>4) TROUBLESHOOT_RECENT.shift();
  return key;
}

function shuffleArr(a){ const b=a.slice(); for(let i=b.length-1;i>0;i--){ const j=Math.floor(Math.random()*(i+1)); const t=b[i];b[i]=b[j];b[j]=t; } return b; }
function buildRecognitionOptionsFrom(fam){
  const distractors=shuffleArr(fam.recognitionDistractors).slice(0,2).map(label=>({label,correct:false}));
  return shuffleArr([{label:fam.recognitionCorrect,correct:true},...distractors,{label:NO_FAULT_LABEL,correct:false}]);
}
function buildRecognitionOptions(faultKey){
  return buildRecognitionOptionsFrom(FAULT_ACTION_MAP[faultKey]||SYNTHETIC_FAULT_EXTRAS[faultKey]);
}
function buildRecognitionMcqStepFrom(fam){
  return {key:'recognition',type:'mcq',gradingKey:'recognition',instruction:MCQ_RECOGNITION_STEM,
    mcq:{options:buildRecognitionOptionsFrom(fam),teaching:fam.teaching}};
}
function buildRecognitionMcqStep(faultKey){
  return buildRecognitionMcqStepFrom(FAULT_ACTION_MAP[faultKey]||SYNTHETIC_FAULT_EXTRAS[faultKey]);
}
/* NO_FAULT_A's correct answer IS NO_FAULT_LABEL (buildRecognitionOptionsFrom always appends that
   label as a wrong 4th option, so it can't source from a fam object the normal way). */
function buildCustomRecognitionMcqStep(correctLabel,distractorLabels,teaching){
  const options=shuffleArr([{label:correctLabel,correct:true},...distractorLabels.map(label=>({label,correct:false}))]);
  return {key:'recognition',type:'mcq',gradingKey:'recognition',instruction:MCQ_RECOGNITION_STEM,mcq:{options,teaching}};
}

/* device-fix steps — every checkComplete reuses an inequality that already exists elsewhere in
   the file (computeAnnunConditions, P2's threshold-drill steps, applyScenarioStep's own conn
   target, or stopRap()'s deterministic flutter-conversion logic) — no new clinical math. Each
   also updates PRACTICE_FLOW.data.priorityActionSeen the first time it observes the right kind
   of change, as a lightweight, self-contained alternative to a generic action-trail (that
   extension is P3b's concern, needed there for richer cases this phase doesn't cover). */
function buildFixStep(faultKey,ch){
  const out=()=>ch==='V'?S.vOut:S.aOut;
  const thr=()=>ch==='V'?P.vThr:P.aThr;
  const sensMv=()=>ch==='V'?vSensMv():aSensMv();
  const sig=()=>ch==='V'?P.vSig:P.aSig;
  const sensIdx=()=>ch==='V'?S.vSensIdx:S.aSensIdx;
  if(faultKey==='loss_of_capture') return {key:'fix',type:'device',
    instruction:'Increase output until capture is restored, then set a safe margin.',
    checkComplete:()=>{ if(!PRACTICE_FLOW.data.priorityActionSeen&&out()>PRACTICE_FLOW.data.baselineOut) PRACTICE_FLOW.data.priorityActionSeen=true; return out()>=thr(); }};
  if(faultKey==='cable_disconnect') return {key:'fix',type:'device',
    instruction:'Work the circuit and reconnect the open point at the generator.',
    checkComplete:()=>{ const ok=ch==='V'?conn.vGen:conn.aGen; if(!PRACTICE_FLOW.data.priorityActionSeen&&ok) PRACTICE_FLOW.data.priorityActionSeen=true; return ok; }};
  if(faultKey==='undersensing') return {key:'fix',type:'device',
    instruction:'Increase sensitivity (lower the mV number) until it senses the intrinsic beat.',
    checkComplete:()=>{ if(!PRACTICE_FLOW.data.priorityActionSeen&&sensIdx()>PRACTICE_FLOW.data.baselineSensIdx) PRACTICE_FLOW.data.priorityActionSeen=true; return sensMv()<=sig(); }};
  if(faultKey==='oversensing') return {key:'fix',type:'device',
    instruction:'Switch to an asynchronous mode (DOO or VOO) to guarantee pacing, then address the noise source.',
    checkComplete:()=>{ const ok=(S.mode==='DOO'||S.mode==='VOO'); if(!PRACTICE_FLOW.data.priorityActionSeen&&ok) PRACTICE_FLOW.data.priorityActionSeen=true; return ok; }};
  if(faultKey==='aflutter_rap') return {key:'fix',type:'device',
    instruction:'Confirm flutter, then deliver Rapid Atrial Pacing just above the atrial rate.',
    checkComplete:()=>{ if(!PRACTICE_FLOW.data.priorityActionSeen&&PRACTICE_FLOW.data.rapAttempted) PRACTICE_FLOW.data.priorityActionSeen=true; return P.rhythm==='sinus'; }};
  if(faultKey==='underlying_rhythm_check') return {key:'fix',type:'device',
    instruction:'Gradually reduce the rate — or use Pause — under monitoring to check for a returning rhythm. Never unplug the cables.',
    checkComplete:()=>{
      if(!conn.vGen||!conn.vLead||!conn.aGen||!conn.aLead) PRACTICE_FLOW.data.unpluggedDuringCheck=true;
      const ok=S.rate<PRACTICE_FLOW.data.rateFloor || PRACTICE_FLOW.data.usedPause;
      if(!PRACTICE_FLOW.data.priorityActionSeen&&ok) PRACTICE_FLOW.data.priorityActionSeen=true;
      return ok; }};
  if(faultKey==='no_fault_b') return {key:'fix',type:'device',
    instruction:'Set a safe ventricular output margin, confirm atrial sensing, and confirm DDD atrial tracking.',
    checkComplete:()=>{
      const marginOk=out()>=thr()*THRESHOLD_MARGIN.stimAcceptable[0];
      const senseOk=aSensMv()!==Infinity && aSensMv()<=P.aSig*THRESHOLD_MARGIN.senseMaxFraction;
      const syncOk=(S.mode==='DDD'&&S.aTrack);
      if(!PRACTICE_FLOW.data.priorityActionSeen&&marginOk) PRACTICE_FLOW.data.priorityActionSeen=true;
      return marginOk&&senseOk&&syncOk; }};
  if(faultKey==='dependence_no_pacing') return {key:'fix',type:'device',
    instruction:'Power on the device, connect the wires to the generator, and initiate pacing to restore capture.',
    checkComplete:()=>{
      const acting=S.power||conn.vGen;
      if(!PRACTICE_FLOW.data.priorityActionSeen&&acting) PRACTICE_FLOW.data.priorityActionSeen=true;
      return S.power && conn.vGen && conn.vLead && out()>=thr(); }};
}
/* fault-moment observability fix (knob positioning only, applied once before the MCQ is shown —
   never touches any clinical inequality). PACESCN's authored vThr/vSig values assume a live
   facilitator at the knobs; without this, a randomized case could re-roll a value that isn't
   actually observable against powerOn()'s resting defaults (S.vOut=10, S.vSensIdx=10≈1.5mV). */
function applyFaultObservabilityFix(faultKey,ch){
  if(faultKey==='loss_of_capture'){ if(ch==='V')S.vOut=0.2; else S.aOut=0.2; }
  else if(faultKey==='undersensing'){ if(ch==='V')S.vSensIdx=1; else S.aSensIdx=1; }
  else if(faultKey==='no_fault_b'){
    /* powerOn()'s resting defaults (V out 10mA, A sensitivity ~0.8mV) already satisfy this
       case's margin/sensing gate on their own — force both below the required margin so the
       learner genuinely has to perform the two threshold tests, not just leave the defaults. */
    S.vOut=0.2; S.aSensIdx=1;
  }
}

/* ----- NO_FAULT_A (pod3_vwire_demand_backup) — scripted, no device-detectable fault at all.
   "Did they touch anything they shouldn't have" is answered by a small, self-contained
   baseline-vs-live-state watcher — NOT the shared facilitator/learner debrief-log poller, so
   this phase makes zero changes to LOGGABLE_LABELS/snapshotLoggable/checkLoggableChanges. ----- */
function buildNoFaultAMcqStep(){
  return buildCustomRecognitionMcqStep(NO_FAULT_LABEL,
    [FAULT_ACTION_MAP.loss_of_capture.recognitionCorrect,FAULT_ACTION_MAP.undersensing.recognitionCorrect,FAULT_ACTION_MAP.dependence_no_pacing.recognitionCorrect],
    'No pacing spikes here means the device is correctly sensing and inhibiting — the intrinsic rate is above the set backup rate. That is normal demand pacing, not malfunction.');
}
function captureNoFaultBaseline(){
  return {vOut:S.vOut,aOut:S.aOut,mode:S.mode,rate:S.rate,aSensIdx:S.aSensIdx,vSensIdx:S.vSensIdx,
    aGen:conn.aGen,vGen:conn.vGen,aLead:conn.aLead,vLead:conn.vLead};
}
function noFaultBaselineChanged(baseline){
  return Object.keys(baseline).some(k=>{
    const cur=(k==='aGen'||k==='vGen'||k==='aLead'||k==='vLead')?conn[k]:S[k];
    return cur!==baseline[k];
  });
}
const NOFAULT_A_BEAT2_MS=3000, NOFAULT_A_BEAT3_MS=7000, NOFAULT_A_DONE_MS=10000;
function buildNoFaultAWatchStep(src,data){
  return {key:'watch',type:'device',
    instruction:'Keep watching the strip and the device. Only act if the patient actually needs it.',
    onEnter:()=>{
      data.baseline=captureNoFaultBaseline();
      data.watchStart=Date.now();
      setTimeout(()=>{ if(PRACTICE_FLOW.active&&PRACTICE_FLOW.data===data){ applyScenarioStep(src.steps[1]); practiceCoach(src.steps[1].coach); } },NOFAULT_A_BEAT2_MS);
      setTimeout(()=>{ if(PRACTICE_FLOW.active&&PRACTICE_FLOW.data===data){ applyScenarioStep(src.steps[2]); practiceCoach(src.steps[2].coach); } },NOFAULT_A_BEAT3_MS);
    },
    checkComplete:()=>{
      if(!data.touched&&noFaultBaselineChanged(data.baseline)) data.touched=true;
      return Date.now()-data.watchStart>=NOFAULT_A_DONE_MS; }};
}

/* ----- dual-fault (cticu_loc_vs_fracture_emergency) — pivots from loss_of_capture to
   lead_fracture mid-case; two separate recognition MCQs, one per fault-moment. ----- */
const DUALFAULT_DWELL_MS=3000;
function buildDualFaultSteps(cfg,src,ch,data){
  const fix1=buildFixStep(cfg.fault,ch);
  const mcq2=Object.assign(buildRecognitionMcqStep(cfg.dualFault),{
    onEnter:()=>{ applyScenarioStep(src.steps[2]); practiceCoach(src.steps[2].coach); }
  });
  const dwell2={key:'dwell',type:'device',
    instruction:'Bridge with transcutaneous pacing and escalate — this is not learner-fixable at the bedside.',
    onEnter:()=>{ data.dwellStart=Date.now(); },
    checkComplete:()=>Date.now()-data.dwellStart>=DUALFAULT_DWELL_MS,
    onComplete:()=>{ const resStep=src.steps[3]; if(resStep) practiceCoach(resStep.coach); }};
  return [buildRecognitionMcqStep(cfg.fault), fix1, mcq2, dwell2];
}

function startTroubleshootAttempt(){
  const caseKey=pickNextTroubleshootCase();
  const cfg=TROUBLESHOOT_CASE_CONFIG[caseKey];
  const src=PACESCN[caseKey];
  const ch=cfg.channel;
  powerOn();
  setTimeout(()=>{
    applyScenarioStep(src.steps[0]);
    practiceCoach(src.steps[0].coach);

    if(cfg.caseType==='noFaultWatch'){
      const data={caseKey, fault:null, caseType:'noFaultWatch', channel:null, faultPresentedAt:Date.now(),
        priorityActionSeen:false, unpluggedDuringCheck:false, usedPause:false, rapAttempted:false, mcqAnswers:[], touched:false};
      practiceFlowStart([buildNoFaultAMcqStep(), buildNoFaultAWatchStep(src,data)], data);
      return;
    }

    let faultStep=src.steps[cfg.faultStepIdx];
    if(cfg.randomize){
      const bands=cfg.randomize==='vThr'?THRESHOLD_RAND.captureThresholdMa:THRESHOLD_RAND.rWaveSignalMv;
      faultStep=Object.assign({},faultStep,{set:Object.assign({},faultStep.set,{[cfg.randomize]:round1(weightedPick(bands))})});
    }
    if(cfg.faultStepIdx!==0 || cfg.randomize){
      applyScenarioStep(faultStep);
      if(cfg.faultStepIdx!==0) practiceCoach(faultStep.coach);
    }
    applyFaultObservabilityFix(cfg.fault,ch);
    if(cfg.postFault) cfg.postFault();

    const data={
      caseKey, fault:cfg.fault, channel:ch, faultPresentedAt:Date.now(),
      baselineOut: ch?(ch==='V'?S.vOut:S.aOut):null,
      baselineSensIdx: ch?(ch==='V'?S.vSensIdx:S.aSensIdx):null,
      rateFloor: cfg.fault==='underlying_rhythm_check' ? (P.vRate>0?P.vRate-PF_RATE_MARGIN_PPM:50) : null,
      priorityActionSeen:false, unpluggedDuringCheck:false, usedPause:false, rapAttempted:false, mcqAnswers:[],
      dualFault: cfg.dualFault||null
    };

    if(cfg.dualFault){
      practiceFlowStart(buildDualFaultSteps(cfg,src,ch,data), data);
    } else {
      const fixStep=buildFixStep(cfg.fault,ch);
      fixStep.onComplete=()=>{ const resStep=src.steps[2]; if(resStep) practiceCoach(resStep.coach); };
      practiceFlowStart([buildRecognitionMcqStep(cfg.fault), fixStep], data);
    }
  }, SELFTEST_MS+100);
}

function gradeTroubleshootAttempt(fd){
  const cats={};
  if(fd.caseType==='noFaultWatch'){
    const m=(fd.mcqAnswers||[])[0];
    cats.recognition = m ? (m.correct?'pass':'fail') : 'fail';
    cats.priority_action = fd.touched ? 'fail' : 'pass';
    cats.execution = fd.touched ? 'fail' : 'pass';
    cats.safety = 'pass';
  } else if(fd.dualFault){
    const m1=(fd.mcqAnswers||[])[0], m2=(fd.mcqAnswers||[])[1];
    const c1=!!(m1&&m1.correct), c2=!!(m2&&m2.correct);
    cats.recognition = (c1&&c2)?'pass':(c1||c2)?'partial':'fail';
    cats.priority_action = (fd.priorityActionSeen&&c2)?'pass':(fd.priorityActionSeen||c2)?'partial':'fail';
    cats.execution = (fd.stepDone && fd.stepDone[1]) ? 'pass' : 'fail';
    const fixed=fd.stepDone && fd.stepDone[1];
    const elapsed=Date.now()-fd.faultPresentedAt;
    cats.safety = !fixed ? 'fail' : (elapsed<=TROUBLESHOOT_SAFETY_CEILING_MS ? 'pass' : 'partial');
  } else {
    const mcq=(fd.mcqAnswers||[])[0];
    cats.recognition = mcq ? (mcq.correct?'pass':'fail') : 'fail';
    cats.priority_action = fd.priorityActionSeen ? 'pass' : 'fail';
    cats.execution = (fd.stepDone && fd.stepDone[1]) ? 'pass' : 'fail';
    if(fd.fault==='loss_of_capture' || fd.fault==='cable_disconnect' || fd.fault==='dependence_no_pacing'){
      const fixed=fd.stepDone && fd.stepDone[1];
      const elapsed=Date.now()-fd.faultPresentedAt;
      cats.safety = !fixed ? 'fail' : (elapsed<=TROUBLESHOOT_SAFETY_CEILING_MS ? 'pass' : 'partial');
    } else if(fd.fault==='undersensing' || fd.fault==='oversensing' || fd.fault==='no_fault_b'){
      cats.safety = (fd.stepDone && fd.stepDone[1]) ? 'pass' : 'fail';
    } else if(fd.fault==='underlying_rhythm_check'){
      cats.safety = fd.unpluggedDuringCheck ? 'fail' : 'pass';
    } else if(fd.fault==='aflutter_rap'){
      cats.safety='pass';
    } else {
      cats.safety='fail';
    }
  }
  const score={pass:1,partial:0.5,fail:0};
  const overallPercent=Math.round(TROUBLESHOOT_RUBRIC.reduce((s,r)=>s+r.weight*score[cats[r.key]],0)*100);
  const passed = cats.recognition==='pass' && cats.priority_action==='pass' && cats.execution==='pass' && cats.safety!=='fail';
  return {categories:cats, overallPercent, passed,
    escalationFired:!!fd.escalationFired, escalationTrigger:fd.escalationTriggerText||null};
}

/* ----- escalationGuidance — "stop adjusting, get help" — inlined verbatim from
   learner-practice-data.json. Two of the five triggers (>10 mA band, sensitivity-at-limit) are
   near-unreachable given this engine's deterministic capture/sensing model; implemented for
   fidelity to the source data regardless, not expected to fire often in curated-case play. */
const ESCALATION_GUIDANCE={
  purpose:'Surface as an inline coach rec (training) and in the debrief whenever the learner has exhausted device + wire troubleshooting. Reinforces knowing WHEN to stop adjusting and get help.',
  triggers:[
    'Output at the device maximum without consistent capture',
    'Capture threshold in/above the reposition-replace band (>10 mA) or climbing fast across checks',
    'Sensitivity adjusted to its limit and the sensing problem persists (still under- or over-sensing)',
    'Repeated loss of capture despite doubling output and completing connection/circuit checks',
    'Oversensing that cannot be rescued or whose noise source cannot be removed'
  ],
  recommendedActions:[
    'Notify the provider / EP that device and wire troubleshooting is exhausted',
    'Plan for alternative pacing: transcutaneous pacing NOW as a bridge; anticipate transvenous pacing or new epicardial wires',
    'Keep transcutaneous pacing + a defibrillator ready; do not leave a dependent patient'
  ],
  note:'This is the "don\'t keep cranking" lesson: at max output / sensitivity limits with an unresolved capture or sensing problem, escalation + an alternative-pacing plan is the correct next step, not further device adjustment.'
};
const ESCALATION_RELEVANT_FAULTS=['loss_of_capture','cable_disconnect','undersensing','oversensing','dependence_no_pacing','no_fault_b'];
function detectEscalationTrigger(fd){
  if(!ESCALATION_RELEVANT_FAULTS.includes(fd.fault)) return null;
  const ch=fd.channel;
  const out=()=>ch==='V'?S.vOut:S.aOut;
  const thr=()=>ch==='V'?P.vThr:P.aThr;
  const sensMv=()=>ch==='V'?vSensMv():aSensMv();
  const sig=()=>ch==='V'?P.vSig:P.aSig;
  const sensIdx=()=>ch==='V'?S.vSensIdx:S.aSensIdx;
  const table=ch==='V'?V_SENS:A_SENS;
  const maxOut=ch==='V'?RANGES.vOut.max:RANGES.aOut.max;
  const elapsed=Date.now()-fd.faultPresentedAt;

  if(out()>=maxOut && out()<thr()) return ESCALATION_GUIDANCE.triggers[0];
  if(thr()>10) return ESCALATION_GUIDANCE.triggers[1];
  const stillWrong=(fd.fault==='undersensing')?sensMv()>sig():(fd.fault==='oversensing')?!(S.mode==='DOO'||S.mode==='VOO'):false;
  if((sensIdx()<=1||sensIdx()>=table.length-1) && stillWrong) return ESCALATION_GUIDANCE.triggers[2];
  if(fd.fault==='loss_of_capture' && fd.priorityActionSeen && out()<thr() && elapsed>20000) return ESCALATION_GUIDANCE.triggers[3];
  if(fd.fault==='oversensing' && P.oversV && !(S.mode==='DOO'||S.mode==='VOO') && elapsed>TROUBLESHOOT_SAFETY_CEILING_MS*0.66) return ESCALATION_GUIDANCE.triggers[4];
  if((!fd.stepDone||!fd.stepDone[1]) && elapsed>TROUBLESHOOT_SAFETY_CEILING_MS*0.66) return ESCALATION_GUIDANCE.triggers[0];
  return null;
}
function checkEscalationGuidance(){
  const data=PRACTICE_FLOW.data;
  if(!PRACTICE_FLOW.active || !data || data.escalationFired) return;
  const trigger=detectEscalationTrigger(data);
  if(!trigger) return;
  data.escalationFired=true;
  data.escalationTriggerText=trigger;
  logEvent('outcome','Escalation guidance triggered — '+trigger,'warn');
  if(PRACTICE.feedbackMode==='training') practiceCoach('Consider escalating: '+ESCALATION_GUIDANCE.recommendedActions.join('; '));
}

/* ===== P5: Setup & Parameter Adjustments — guided multi-step walkthrough =====
   New pedagogical content, not mirrored from learner-practice-data.json (no "setup" key exists
   there). Grounded only in PRACTICE_CATEGORIES.setup.competentIf. A 7-step gated walkthrough
   starting from the device's TRUE default state (unpowered, fully disconnected) — connecting
   leads is itself the first step, and pressing power is the learner's own real button-press
   rather than code calling powerOn() directly (unlike every other category). */

const SETUP_RHYTHM_POOL=['sbrady','avb1','mobitz2','chb','junctional'];
/* DDD (with atrial tracking) is correct for every pool rhythm except junctional, whose aDef:0
   means there is no atrial activity to track — VVI is the single correct answer there. */
const SETUP_MODE_RULE={sbrady:'DDD',avb1:'DDD',mobitz2:'DDD',chb:'DDD',junctional:'VVI'};
const SETUP_RATE_CEILING_PPM=40; // grading-reasonableness bound, not a new clinical claim
let SETUP_RECENT=[];
function pickNextSetupRhythm(){
  const avoid=new Set(SETUP_RECENT.slice(-2));
  let pool=SETUP_RHYTHM_POOL.filter(r=>!avoid.has(r));
  if(!pool.length) pool=SETUP_RHYTHM_POOL;
  const rhythm=pool[Math.floor(Math.random()*pool.length)];
  SETUP_RECENT.push(rhythm); if(SETUP_RECENT.length>4) SETUP_RECENT.shift();
  return rhythm;
}
function randomizeSetupCase(){
  const rhythm=pickNextSetupRhythm(); const base=RHY[rhythm];
  const aThr=round1(weightedPick(THRESHOLD_RAND.captureThresholdMa));
  const vThr=round1(weightedPick(THRESHOLD_RAND.captureThresholdMa));
  const setArgs=Object.assign({},THRESHOLD_BASE_DEFAULTS,{rhythm,aRate:base.aDef,vRate:base.vDef,aThr,vThr});
  return {rhythm,setArgs};
}

function buildSetupSteps(rhythm){
  const targetMode=SETUP_MODE_RULE[rhythm];
  return [
    {key:'connect_leads',
      instruction:'Connect both leads to the generator — open the connection panel (tap either socket) and reconnect all four points.',
      checkComplete:()=>aConnected()&&vConnected()},
    {key:'power_on', instruction:'Power on the device.',
      checkComplete:()=>S.power===true,
      onComplete:()=>{ S.rate=RANGES.rate.min; S.vOut=0.2; S.aOut=0.2;
        practiceCoach('Power is on, but the device is at its resting defaults — it still needs a rate, mode, and output set for this patient.'); }},
    {key:'select_mode', instruction:'Select the pacing mode appropriate to this rhythm.',
      checkComplete:()=>S.mode===targetMode && (targetMode!=='DDD'||S.aTrack)},
    {key:'set_rate', instruction:'Set a clinically reasonable backup rate above the intrinsic rhythm.',
      checkComplete:()=>{ const floor=intrinsicRateFor({drill:{channel:'V'}});
        return S.rate>floor+PF_RATE_MARGIN_PPM && S.rate<=floor+SETUP_RATE_CEILING_PPM; }},
    {key:'verify_capture', instruction:'Raise the output on every paced channel until capture is confirmed.',
      checkComplete:()=>{ const f=MODES[S.mode];
        const vOk=S.vOut>=P.vThr, aOk=f.pA?S.aOut>=P.aThr:true; return vOk&&aOk; }},
    {key:'set_margin', instruction:'Set a safe output margin — double the capture threshold on every paced channel.',
      checkComplete:()=>{ const f=MODES[S.mode];
        const vR=S.vOut/P.vThr, vOk=vR>=THRESHOLD_MARGIN.stimAcceptable[0]&&vR<=THRESHOLD_MARGIN.stimAcceptable[1];
        const aOk=f.pA ? (()=>{ const r=S.aOut/P.aThr; return r>=THRESHOLD_MARGIN.stimAcceptable[0]&&r<=THRESHOLD_MARGIN.stimAcceptable[1]; })() : true;
        return vOk&&aOk; }},
    {key:'lock', instruction:'Lock the device before leaving the bedside.',
      checkComplete:()=>S.locked===true}
  ];
}

function startSetupAttempt(){
  /* true-default-state override: resetFaultsAndConnections() (already run by
     startPracticeAttempt()'s shared prologue) leaves conn.*=true — the opposite of what this
     category needs. Mirrors P3b's postFault precedent, applied unconditionally since every
     Setup attempt needs it (not just one case). */
  conn.aGen=conn.aLead=conn.vGen=conn.vLead=false; S.power=false; S.locked=false;
  const rc=randomizeSetupCase();
  set(rc.setArgs);
  practiceCoach('New pacemaker setup: connect the leads, power on, select the appropriate mode, set rate and output, confirm capture, set a safe margin, and lock the device before you leave the bedside.');
  practiceFlowStart(buildSetupSteps(rc.rhythm), {rhythm:rc.rhythm, targetMode:SETUP_MODE_RULE[rc.rhythm]});
}

const SETUP_RUBRIC=[
  {key:'modeRecognition',label:'Rhythm recognized & correct mode',weight:0.3,
    passWhen:'selected DDD with atrial tracking, or the mode appropriate to the rhythm (VVI when there is no atrial activity to track)'},
  {key:'capture',label:'Capture confirmed',weight:0.3,passWhen:'capture confirmed on every paced channel'},
  {key:'margin',label:'Safe output margin',weight:0.3,passWhen:'output set to ≥2x the capture threshold on every paced channel'},
  {key:'lock',label:'Device locked',weight:0.1,passWhen:'device locked before leaving the bedside'}
];
function gradeSetupAttempt(fd){
  const sd=fd.stepDone||[];
  const cats={
    modeRecognition: sd[2] ? 'pass' : 'fail',
    capture:         sd[4] ? 'pass' : 'fail',
    margin:          sd[5] ? 'pass' : 'fail',
    lock:            sd[6] ? 'pass' : 'fail'
  };
  const score={pass:1,partial:0.5,fail:0};
  const overallPercent=Math.round(SETUP_RUBRIC.reduce((s,r)=>s+r.weight*score[cats[r.key]],0)*100);
  const passed=Object.values(cats).every(c=>c==='pass');
  return {categories:cats, overallPercent, passed};
}

function isPracticeEmailValid(v){ return /^[^\s@]+@med\.usc\.edu$/i.test(String(v||'').trim()); }function updatePracticeStartEnabled(){
  const btn=$('practiceStart'); if(!btn) return;
  const idOk = PRACTICE.feedbackMode==='training' || ((($('practiceName').value||'').trim()) && isPracticeEmailValid($('practiceEmail').value));
  const err=$('practiceIdErr'); if(err) err.style.display=(PRACTICE.feedbackMode==='validation' && !idOk) ? '' : 'none';
  btn.disabled = !(PRACTICE.category && idOk);
}

function openPracticeHome(){
  const m=$('practiceHome'); if(!m) return;
  document.querySelectorAll('#practiceCards .practice-card').forEach(c=>c.classList.remove('on'));
  PRACTICE.category=null;
  m.classList.add('open');
  updatePracticeStartEnabled();
}
function closePracticeHome(){ const m=$('practiceHome'); if(m) m.classList.remove('open'); }

document.querySelectorAll('#practiceCards .practice-card').forEach(card=>{
  card.onclick=()=>{
    document.querySelectorAll('#practiceCards .practice-card').forEach(c=>c.classList.remove('on'));
    card.classList.add('on');
    PRACTICE.category=card.dataset.cat;
    updatePracticeStartEnabled();
  };
});
document.querySelectorAll('#practiceModeToggle .pm-opt').forEach(opt=>{
  opt.onclick=()=>{
    document.querySelectorAll('#practiceModeToggle .pm-opt').forEach(o=>o.classList.remove('on'));
    opt.classList.add('on');
    PRACTICE.feedbackMode=opt.dataset.mode;
    const note=$('practiceIdNote');
    if(note) note.textContent = PRACTICE.feedbackMode==='training' ? '(optional in Guided Practice)' : '(required for Validation)';
    updatePracticeStartEnabled();
  };
});
const _pName=$('practiceName'); if(_pName) _pName.oninput=updatePracticeStartEnabled;
const _pEmail=$('practiceEmail'); if(_pEmail) _pEmail.oninput=updatePracticeStartEnabled;

function renderPracticeEventLog(){
  const box=$('practiceEventLog'); if(!box) return;
  const slice=EVENT_LOG.slice(PRACTICE.logStartIdx);
  if(!slice.length){ box.innerHTML='<div class="note">No events yet.</div>'; return; }
  box.innerHTML=slice.map(e=>'<div class="ev'+(e.sev?' '+e.sev:'')+'"><span class="t">'+fmtElapsed(e.t-sessionStartT)+'</span><span class="m">'+escHtml(e.message)+'</span></div>').join('');
  box.scrollTop=box.scrollHeight;
}

function renderPracticeScorecard(){
  const box=$('practiceScorecard'); if(!box || !PRACTICE.category) return;
  const cat=PRACTICE_CATEGORIES[PRACTICE.category];
  const badge=s=>'<span class="tag '+(s==='pass'?'ok':s==='partial'?'partial':'warn')+'">'+s.toUpperCase()+'</span>';
  if(PRACTICE.category==='threshold' && PRACTICE.lastGrade){
    const g=PRACTICE.lastGrade;
    box.innerHTML = '<div class="sc-overall">'+(g.passed?'✓ Passed':'Not yet passing')+' — '+g.overallPercent+'%</div>'
      + THRESHOLD_RUBRIC.map(r=>'<div class="sc-row"><span class="sc-label">'+escHtml(r.label)+'<span class="sc-detail">'+escHtml(r.passWhen)+'</span></span>'+badge(g.categories[r.key])+'</div>').join('');
    return;
  }
  if(PRACTICE.category==='troubleshoot' && PRACTICE.lastGrade){
    const g=PRACTICE.lastGrade;
    box.innerHTML = '<div class="sc-overall">'+(g.passed?'✓ Passed':'Not yet passing')+' — '+g.overallPercent+'%</div>'
      + TROUBLESHOOT_RUBRIC.map(r=>'<div class="sc-row"><span class="sc-label">'+escHtml(r.label)+'<span class="sc-detail">'+escHtml(r.passWhen)+'</span></span>'+badge(g.categories[r.key])+'</div>').join('')
      + (g.escalationFired ? '<div class="note">Escalation guidance triggered — '+escHtml(g.escalationTrigger)+'. '+escHtml(ESCALATION_GUIDANCE.note)+'</div>' : '');
    return;
  }
  if(PRACTICE.category==='setup' && PRACTICE.lastGrade){
    const g=PRACTICE.lastGrade;
    box.innerHTML = '<div class="sc-overall">'+(g.passed?'✓ Passed':'Not yet passing')+' — '+g.overallPercent+'%</div>'
      + SETUP_RUBRIC.map(r=>'<div class="sc-row"><span class="sc-label">'+escHtml(r.label)+'<span class="sc-detail">'+escHtml(r.passWhen)+'</span></span>'+badge(g.categories[r.key])+'</div>').join('');
    return;
  }
  box.innerHTML='<div class="note">Auto-grading isn’t built yet for this phase — review the checklist below against what you saw and did.</div>'
    + cat.competentIf.map(c=>'<div class="sc-row"><span>'+escHtml(c)+'</span></div>').join('');
}

function startPracticeAttempt(){
  if(!PRACTICE.category) return;
  PRACTICE.active=true;
  PRACTICE.learnerName=($('practiceName').value||'').trim();
  PRACTICE.learnerEmail=($('practiceEmail').value||'').trim();
  PRACTICE.logStartIdx=EVENT_LOG.length;
  PRACTICE.startedAt=Date.now();
  PRACTICE.lastGrade=null;
  closePracticeHome();
  const pb=$('practiceBar'); if(pb) pb.style.display='';
  resetFaultsAndConnections();
  if(PRACTICE.category==='threshold'){
    startThresholdAttempt();
  } else if(PRACTICE.category==='troubleshoot'){
    startTroubleshootAttempt();
  } else if(PRACTICE.category==='setup'){
    startSetupAttempt();
  } else {
    set(PRACTICE_SMOKE_TEST[PRACTICE.category]);
    coach('Practice attempt started: '+PRACTICE_CATEGORIES[PRACTICE.category].label+'. (This phase runs a fixed setup — randomized cases arrive in a later update.) Work the device, then press “Finish attempt” when done.');
  }
}

function finishPracticeAttempt(){
  if(!PRACTICE.active) return;
  PRACTICE.active=false;
  PRACTICE_FLOW.active=false;
  const pb=$('practiceBar'); if(pb) pb.style.display='none';
  renderPracticeStepInfo();
  const cat=PRACTICE_CATEGORIES[PRACTICE.category];
  PRACTICE.lastGrade = (PRACTICE.category==='threshold' && PRACTICE_FLOW.data && PRACTICE_FLOW.data.drill)
    ? gradeThresholdAttempt(PRACTICE_FLOW.data)
    : (PRACTICE.category==='troubleshoot' && PRACTICE_FLOW.data && PRACTICE_FLOW.data.caseKey)
    ? gradeTroubleshootAttempt(PRACTICE_FLOW.data)
    : (PRACTICE.category==='setup' && PRACTICE_FLOW.data && PRACTICE_FLOW.data.rhythm)
    ? gradeSetupAttempt(PRACTICE_FLOW.data) : null;
  $('practiceDebriefTitle').textContent='Debrief — '+cat.label;
  $('practiceDebriefSub').textContent=(PRACTICE.feedbackMode==='training'?'Guided Practice':'Validation')+' attempt'+(PRACTICE.learnerName?' — '+PRACTICE.learnerName:'')+'.';
  renderPracticeScorecard();
  renderPracticeEventLog();
  const m=$('practiceDebrief'); if(m) m.classList.add('open');
}

const _pStart=$('practiceStart'); if(_pStart) _pStart.onclick=startPracticeAttempt;
const _pFinish=$('practiceFinish'); if(_pFinish) _pFinish.onclick=finishPracticeAttempt;
const _pTryAnother=$('practiceTryAnother'); if(_pTryAnother) _pTryAnother.onclick=()=>{
  const m=$('practiceDebrief'); if(m) m.classList.remove('open');
  startPracticeAttempt();
};
const _pChooseDifferent=$('practiceChooseDifferent'); if(_pChooseDifferent) _pChooseDifferent.onclick=()=>{
  const m=$('practiceDebrief'); if(m) m.classList.remove('open');
  openPracticeHome();
};

/* ========= QR CODE (inlined helper — ISO/IEC 18004, byte-mode only) =========
   Renders the learner link as a scannable code for the two-device pairing flow.
   No external dependency — a from-scratch implementation of the standard QR
   algorithm (Reed-Solomon error correction over GF(256), standard module
   placement/masking), rendered straight to a <canvas>. Byte mode only, since
   the payload is always a URL containing characters outside the QR
   alphanumeric set. Version/table structure verified against many rendered
   codes decoded independently during development. */
const QR=(function(){
  const RS_BLOCK_TABLE=[
  [[1,26,19],[1,26,16],[1,26,13],[1,26,9]],
  [[1,44,34],[1,44,28],[1,44,22],[1,44,16]],
  [[1,70,55],[1,70,44],[2,35,17],[2,35,13]],
  [[1,100,80],[2,50,32],[2,50,24],[4,25,9]],
  [[1,134,108],[2,67,43],[2,33,15,2,34,16],[2,33,11,2,34,12]],
  [[2,86,68],[4,43,27],[4,43,19],[4,43,15]],
  [[2,98,78],[4,49,31],[2,32,14,4,33,15],[4,39,13,1,40,14]],
  [[2,121,97],[2,60,38,2,61,39],[4,40,18,2,41,19],[4,40,14,2,41,15]],
  [[2,146,116],[3,58,36,2,59,37],[4,36,16,4,37,17],[4,36,12,4,37,13]],
  [[2,86,68,2,87,69],[4,69,43,1,70,44],[6,43,19,2,44,20],[6,43,15,2,44,16]],
  [[4,101,81],[1,80,50,4,81,51],[4,50,22,4,51,23],[3,36,12,8,37,13]],
  [[2,116,92,2,117,93],[6,58,36,2,59,37],[4,46,20,6,47,21],[7,42,14,4,43,15]],
  [[4,133,107],[8,59,37,1,60,38],[8,44,20,4,45,21],[12,33,11,4,34,12]],
  [[3,145,115,1,146,116],[4,64,40,5,65,41],[11,36,16,5,37,17],[11,36,12,5,37,13]],
  [[5,109,87,1,110,88],[5,65,41,5,66,42],[5,54,24,7,55,25],[11,36,12,7,37,13]],
  [[5,122,98,1,123,99],[7,73,45,3,74,46],[15,43,19,2,44,20],[3,45,15,13,46,16]],
  [[1,135,107,5,136,108],[10,74,46,1,75,47],[1,50,22,15,51,23],[2,42,14,17,43,15]],
  [[5,150,120,1,151,121],[9,69,43,4,70,44],[17,50,22,1,51,23],[2,42,14,19,43,15]],
  [[3,141,113,4,142,114],[3,70,44,11,71,45],[17,47,21,4,48,22],[9,39,13,16,40,14]],
  [[3,135,107,5,136,108],[3,67,41,13,68,42],[15,54,24,5,55,25],[15,43,15,10,44,16]],
  [[4,144,116,4,145,117],[17,68,42],[17,50,22,6,51,23],[19,46,16,6,47,17]],
  [[2,139,111,7,140,112],[17,74,46],[7,54,24,16,55,25],[34,37,13]],
  [[4,151,121,5,152,122],[4,75,47,14,76,48],[11,54,24,14,55,25],[16,45,15,14,46,16]],
  [[6,147,117,4,148,118],[6,73,45,14,74,46],[11,54,24,16,55,25],[30,46,16,2,47,17]],
  [[8,132,106,4,133,107],[8,75,47,13,76,48],[7,54,24,22,55,25],[22,45,15,13,46,16]],
  [[10,142,114,2,143,115],[19,74,46,4,75,47],[28,50,22,6,51,23],[33,46,16,4,47,17]],
  [[8,152,122,4,153,123],[22,73,45,3,74,46],[8,53,23,26,54,24],[12,45,15,28,46,16]],
  [[3,147,117,10,148,118],[3,73,45,23,74,46],[4,54,24,31,55,25],[11,45,15,31,46,16]],
  [[7,146,116,7,147,117],[21,73,45,7,74,46],[1,53,23,37,54,24],[19,45,15,26,46,16]],
  [[5,145,115,10,146,116],[19,75,47,10,76,48],[15,54,24,25,55,25],[23,45,15,25,46,16]],
  [[13,145,115,3,146,116],[2,74,46,29,75,47],[42,54,24,1,55,25],[23,45,15,28,46,16]],
  [[17,145,115],[10,74,46,23,75,47],[10,54,24,35,55,25],[19,45,15,35,46,16]],
  [[17,145,115,1,146,116],[14,74,46,21,75,47],[29,54,24,19,55,25],[11,45,15,46,46,16]],
  [[13,145,115,6,146,116],[14,74,46,23,75,47],[44,54,24,7,55,25],[59,46,16,1,47,17]],
  [[12,151,121,7,152,122],[12,75,47,26,76,48],[39,54,24,14,55,25],[22,45,15,41,46,16]],
  [[6,151,121,14,152,122],[6,75,47,34,76,48],[46,54,24,10,55,25],[2,45,15,64,46,16]],
  [[17,152,122,4,153,123],[29,74,46,14,75,47],[49,54,24,10,55,25],[24,45,15,46,46,16]],
  [[4,152,122,18,153,123],[13,74,46,32,75,47],[48,54,24,14,55,25],[42,45,15,32,46,16]],
  [[20,147,117,4,148,118],[40,75,47,7,76,48],[43,54,24,22,55,25],[10,45,15,67,46,16]],
  [[19,148,118,6,149,119],[18,75,47,31,76,48],[34,54,24,34,55,25],[20,45,15,61,46,16]],
  ];
  const PATTERN_POSITION_TABLE=[
  [],[6,18],[6,22],[6,26],[6,30],[6,34],[6,22,38],[6,24,42],[6,26,46],[6,28,50],
  [6,30,54],[6,32,58],[6,34,62],[6,26,46,66],[6,26,48,70],[6,26,50,74],[6,30,54,78],
  [6,30,56,82],[6,30,58,86],[6,34,62,90],[6,28,50,72,94],[6,26,50,74,98],[6,30,54,78,102],
  [6,28,54,80,106],[6,32,58,84,110],[6,30,58,86,114],[6,34,62,90,118],[6,26,50,74,98,122],
  [6,30,54,78,102,126],[6,26,52,78,104,130],[6,30,56,82,108,134],[6,34,60,86,112,138],
  [6,30,58,86,114,142],[6,34,62,90,118,146],[6,30,54,78,102,126,150],[6,24,50,76,102,128,154],
  [6,28,54,80,106,132,158],[6,32,58,84,110,136,162],[6,26,54,82,110,138,166],[6,30,58,86,114,142,170],
  ];
  const G15=0b10100110111, G18=0b1111100100101, G15_MASK=0b101010000010010;
  const PAD0=0xEC, PAD1=0x11;
  const LVL_ROW={L:0,M:1,Q:2,H:3};   // RS_BLOCK_TABLE row order (matches source table layout)
  const LVL_BITS={L:1,M:0,Q:3,H:2};  // ISO 18004 format-info EC-level codes — a DIFFERENT numbering, do not conflate

  const EXP=new Array(256), LOG=new Array(256);
  for(let i=0;i<8;i++) EXP[i]=1<<i;
  for(let i=8;i<256;i++) EXP[i]=EXP[i-4]^EXP[i-5]^EXP[i-6]^EXP[i-8];
  for(let i=0;i<255;i++) LOG[EXP[i]]=i;
  function gexp(n){ n%=255; if(n<0)n+=255; return EXP[n]; }
  function glog(n){ return LOG[n]; }

  function trimZeros(a){ let i=0; while(i<a.length-1 && a[i]===0) i++; return a.slice(i); }
  function polyMulByRoot(poly,root){
    const factor=[1,gexp(root)];
    const num=new Array(poly.length+1).fill(0);
    for(let i=0;i<poly.length;i++) for(let j=0;j<2;j++) num[i+j]^=gexp(glog(poly[i])+glog(factor[j]));
    return trimZeros(num);
  }
  function rsGeneratorPoly(ecCount){ let poly=[1]; for(let i=0;i<ecCount;i++) poly=polyMulByRoot(poly,i); return poly; }
  function polyMod(a,b){
    a=trimZeros(a.slice());
    while(a.length-b.length>=0){
      const ratio=glog(a[0])-glog(b[0]);
      for(let i=0;i<b.length;i++) a[i]^=gexp(glog(b[i])+ratio);
      a=trimZeros(a);
    }
    return a;
  }

  function rsBlocksFor(version,rowLvl){
    const row=RS_BLOCK_TABLE[version-1][rowLvl], blocks=[];
    for(let i=0;i<row.length;i+=3){
      const count=row[i], total=row[i+1], data=row[i+2];
      for(let k=0;k<count;k++) blocks.push({total,data});
    }
    return blocks;
  }
  function charCountBits(version){ return version<10?8:16; }
  function findVersion(byteLen,rowLvl){
    let assumed=8;
    for(let pass=0;pass<2;pass++){
      const needed=4+assumed+8*byteLen;
      for(let v=1;v<=40;v++){
        const blocks=rsBlocksFor(v,rowLvl);
        const bits=blocks.reduce((s,b)=>s+b.data*8,0);
        if(bits>=needed){
          const actual=charCountBits(v);
          if(actual===assumed) return v;
          assumed=actual; break;
        }
        if(v===40) return null;
      }
    }
    return null;
  }

  function makeBuffer(){
    return { bytes:[], len:0,
      put(num,length){ for(let i=length-1;i>=0;i--) this.putBit(((num>>i)&1)===1); },
      putBit(bit){ const idx=(this.len/8)|0; if(this.bytes.length<=idx) this.bytes.push(0);
        if(bit) this.bytes[idx]|=(0x80>>(this.len%8)); this.len++; }
    };
  }
  function createBytes(buffer,blocks){
    let offset=0,maxDc=0,maxEc=0; const dcdata=[],ecdata=[];
    for(const block of blocks){
      const dcCount=block.data, ecCount=block.total-block.data;
      maxDc=Math.max(maxDc,dcCount); maxEc=Math.max(maxEc,ecCount);
      const dc=[]; for(let i=0;i<dcCount;i++) dc.push(buffer.bytes[i+offset]&0xFF);
      offset+=dcCount;
      const rsPoly=rsGeneratorPoly(ecCount);
      const raw=dc.concat(new Array(rsPoly.length-1).fill(0));
      const mod=polyMod(raw,rsPoly);
      const ec=[]; const modOffset=mod.length-ecCount;
      for(let i=0;i<ecCount;i++){ const idx=i+modOffset; ec.push(idx>=0?mod[idx]:0); }
      dcdata.push(dc); ecdata.push(ec);
    }
    const data=[];
    for(let i=0;i<maxDc;i++) for(const dc of dcdata) if(i<dc.length) data.push(dc[i]);
    for(let i=0;i<maxEc;i++) for(const ec of ecdata) if(i<ec.length) data.push(ec[i]);
    return data;
  }
  function encodeData(version,rowLvl,bytes){
    const buf=makeBuffer();
    buf.put(4,4);
    buf.put(bytes.length,charCountBits(version));
    for(const b of bytes) buf.put(b,8);
    const blocks=rsBlocksFor(version,rowLvl);
    const bitLimit=blocks.reduce((s,b)=>s+b.data*8,0);
    for(let i=0;i<Math.min(bitLimit-buf.len,4);i++) buf.putBit(false);
    while(buf.len%8) buf.putBit(false);
    let i=0; while(buf.len<bitLimit){ buf.put(i%2===0?PAD0:PAD1,8); i++; }
    return createBytes(buf,blocks);
  }

  function bchDigit(data){ let n=0; while(data!==0){ n++; data=Math.floor(data/2); } return n; }
  function bchTypeInfo(data){
    let d=data<<10;
    while(bchDigit(d)-bchDigit(G15)>=0) d^=G15<<(bchDigit(d)-bchDigit(G15));
    return ((data<<10)|d)^G15_MASK;
  }
  function bchTypeNumber(data){
    let d=data<<12;
    while(bchDigit(d)-bchDigit(G18)>=0) d^=G18<<(bchDigit(d)-bchDigit(G18));
    return (data<<12)|d;
  }
  function maskFunc(pattern){
    switch(pattern){
      case 0: return (i,j)=>(i+j)%2===0;
      case 1: return (i,j)=>i%2===0;
      case 2: return (i,j)=>j%3===0;
      case 3: return (i,j)=>(i+j)%3===0;
      case 4: return (i,j)=>(Math.floor(i/2)+Math.floor(j/3))%2===0;
      case 5: return (i,j)=>(i*j)%2+(i*j)%3===0;
      case 6: return (i,j)=>((i*j)%2+(i*j)%3)%2===0;
      case 7: return (i,j)=>((i*j)%3+(i+j)%2)%2===0;
    }
  }
  function buildMatrix(version,ecLevelBits,dataCodewords,maskPattern){
    const n=version*4+17;
    const m=Array.from({length:n},()=>new Array(n).fill(null));
    function setProbe(row,col){
      for(let r=-1;r<=7;r++){
        if(row+r<=-1||n<=row+r) continue;
        for(let c=-1;c<=7;c++){
          if(col+c<=-1||n<=col+c) continue;
          if((r>=0&&r<=6&&(c===0||c===6)) || (c>=0&&c<=6&&(r===0||r===6)) || (r>=2&&r<=4&&c>=2&&c<=4))
            m[row+r][col+c]=true;
          else m[row+r][col+c]=false;
        }
      }
    }
    setProbe(0,0); setProbe(n-7,0); setProbe(0,n-7);
    const pos=PATTERN_POSITION_TABLE[version-1];
    for(const row of pos) for(const col of pos){
      if(m[row][col]!==null) continue;
      for(let r=-2;r<=2;r++) for(let c=-2;c<=2;c++){
        if(r===-2||r===2||c===-2||c===2||(r===0&&c===0)) m[row+r][col+c]=true;
        else m[row+r][col+c]=false;
      }
    }
    for(let r=8;r<n-8;r++) if(m[r][6]===null) m[r][6]=(r%2===0);
    for(let c=8;c<n-8;c++) if(m[6][c]===null) m[6][c]=(c%2===0);

    const typeData=(ecLevelBits<<3)|maskPattern;
    const bits=bchTypeInfo(typeData);
    for(let i=0;i<15;i++){
      const mod=((bits>>i)&1)===1;
      if(i<6) m[i][8]=mod;
      else if(i<8) m[i+1][8]=mod;
      else m[n-15+i][8]=mod;
    }
    for(let i=0;i<15;i++){
      const mod=((bits>>i)&1)===1;
      if(i<8) m[8][n-i-1]=mod;
      else if(i<9) m[8][15-i-1+1]=mod;
      else m[8][15-i-1]=mod;
    }
    m[n-8][8]=true;
    if(version>=7){
      const vbits=bchTypeNumber(version);
      for(let i=0;i<18;i++){
        const mod=((vbits>>i)&1)===1;
        m[Math.floor(i/3)][i%3+n-8-3]=mod;
        m[i%3+n-8-3][Math.floor(i/3)]=mod;
      }
    }
    const maskFn=maskFunc(maskPattern);
    let inc=-1, row=n-1, bitIndex=7, byteIndex=0;
    const dataLen=dataCodewords.length;
    for(let colBase=n-1; colBase>0; colBase-=2){
      let col=colBase;
      if(col<=6) col--;
      const colRange=[col,col-1];
      while(true){
        for(const c of colRange){
          if(m[row][c]===null){
            let dark=false;
            if(byteIndex<dataLen) dark=((dataCodewords[byteIndex]>>bitIndex)&1)===1;
            if(maskFn(row,c)) dark=!dark;
            m[row][c]=dark;
            bitIndex--;
            if(bitIndex===-1){ byteIndex++; bitIndex=7; }
          }
        }
        row+=inc;
        if(row<0||n<=row){ row-=inc; inc=-inc; break; }
      }
    }
    return m;
  }

  function rule1(m,n){
    let total=0; const container=new Array(n+1).fill(0);
    for(let row=0; row<n; row++){
      const thisRow=m[row]; let prev=thisRow[0], length=0;
      for(let col=0; col<n; col++){
        if(thisRow[col]===prev) length++;
        else { if(length>=5) container[length]++; length=1; prev=thisRow[col]; }
      }
      if(length>=5) container[length]++;
    }
    for(let col=0; col<n; col++){
      let prev=m[0][col], length=0;
      for(let row=0; row<n; row++){
        if(m[row][col]===prev) length++;
        else { if(length>=5) container[length]++; length=1; prev=m[row][col]; }
      }
      if(length>=5) container[length]++;
    }
    for(let len=5; len<=n; len++) total+=container[len]*(len-2);
    return total;
  }
  function rule2(m,n){
    let total=0;
    for(let row=0; row<n-1; row++) for(let col=0; col<n-1; col++){
      const c=m[row][col];
      if(c===m[row][col+1] && c===m[row+1][col] && c===m[row+1][col+1]) total+=3;
    }
    return total;
  }
  function rule3(m,n){
    let total=0;
    for(let row=0; row<n; row++){
      const r=m[row];
      for(let col=0; col+10<n; col++){
        if(!r[col+1] && r[col+4] && !r[col+5] && r[col+6] && !r[col+9] &&
           ((r[col+0] && r[col+2] && r[col+3] && !r[col+7] && !r[col+8] && !r[col+10]) ||
            (!r[col+0] && !r[col+2] && !r[col+3] && r[col+7] && r[col+8] && r[col+10]))) total+=40;
      }
    }
    for(let col=0; col<n; col++){
      for(let row=0; row+10<n; row++){
        if(!m[row+1][col] && m[row+4][col] && !m[row+5][col] && m[row+6][col] && !m[row+9][col] &&
           ((m[row+0][col] && m[row+2][col] && m[row+3][col] && !m[row+7][col] && !m[row+8][col] && !m[row+10][col]) ||
            (!m[row+0][col] && !m[row+2][col] && !m[row+3][col] && m[row+7][col] && m[row+8][col] && m[row+10][col]))) total+=40;
      }
    }
    return total;
  }
  function rule4(m,n){
    let dark=0;
    for(let row=0; row<n; row++) for(let col=0; col<n; col++) if(m[row][col]) dark++;
    const percent=dark/(n*n)*100;
    return Math.floor(Math.abs(percent-50)/5)*10;
  }
  function lostPoint(m){ const n=m.length; return rule1(m,n)+rule2(m,n)+rule3(m,n)+rule4(m,n); }

  function encode(text,levelName){
    levelName=levelName||'M';
    const bytes=Array.from(new TextEncoder().encode(text));
    let version=findVersion(bytes.length,LVL_ROW[levelName]);
    if(version==null){ levelName='L'; version=findVersion(bytes.length,LVL_ROW.L); }
    if(version==null) return null;
    const dataCodewords=encodeData(version,LVL_ROW[levelName],bytes);
    let best=null, bestScore=Infinity;
    for(let mp=0; mp<8; mp++){
      const matrix=buildMatrix(version,LVL_BITS[levelName],dataCodewords,mp);
      const score=lostPoint(matrix);
      if(score<bestScore){ bestScore=score; best=matrix; }
    }
    return best;
  }
  function renderToCanvas(canvasEl,text,opts){
    opts=opts||{};
    const cellPx=opts.cell||4, quiet=opts.quiet==null?4:opts.quiet;
    const matrix=encode(text,opts.level||'M');
    if(!matrix) return false;
    const n=matrix.length, size=(n+quiet*2)*cellPx;
    canvasEl.width=size; canvasEl.height=size;
    const ctx=canvasEl.getContext('2d');
    ctx.fillStyle='#ffffff'; ctx.fillRect(0,0,size,size);
    ctx.fillStyle='#000000';
    for(let row=0; row<n; row++) for(let col=0; col<n; col++)
      if(matrix[row][col]) ctx.fillRect((col+quiet)*cellPx,(row+quiet)*cellPx,cellPx,cellPx);
    return true;
  }
  return { encode, renderToCanvas };
})();

/* ========= LOOP ========= */
let acc=0,last=performance.now();
function loop(now){ let dtr=now-last; last=now; if(dtr>120)dtr=120; acc+=dtr;
  while(acc>=DT){ step(); acc-=DT; }
  drawEcg(); $('hrNum').textContent=S.power?(currentHR()||'--'):'--';
  renderUpper(); updateAnnun();
  if(ROLE==='practice' && PRACTICE.active) practiceCheck();
  requestAnimationFrame(loop); }
/* ========= DUAL-SCREEN SYNC ========= */
const SYNC_S=['power','locked','mode','rate','aOut','vOut','aSensIdx','vSensIdx','avi','upper','pvarp','aTrack','rapRate','screen','selMode','selParam'];
function snapState(){ const s={}; SYNC_S.forEach(k=>s[k]=S[k]); return JSON.stringify({s,P,conn,N}); }
function sendSync(str){ lastSync=str; const msg={win:WIN_ID,data:str};
  try{ localStorage.setItem(SYNC_KEY,JSON.stringify(msg)); }catch(e){}
  if(bc){ try{ bc.postMessage(msg); }catch(e){} }
  if(relay.ws&&relay.ws.readyState===1){ try{ relay.ws.send(JSON.stringify({type:'state',code:relay.code,win:WIN_ID,data:str})); }catch(e){} } }
function applyRemote(msg){
  if(ROLE==='practice') return;
  if(!msg||msg.win===WIN_ID||msg.data===lastSync) return;
  lastSync=msg.data; lastRecvTime=Date.now();
  let o; try{ o=JSON.parse(msg.data); }catch(e){ return; }
  if(o.s) SYNC_S.forEach(k=>{ if(k in o.s) S[k]=o.s[k]; });
  if(o.P) Object.assign(P,o.P); if(o.conn) Object.assign(conn,o.conn); if(o.N) Object.assign(N,o.N);
  syncOutFlags(); syncReady=true;
  applyNotifyUI(); syncFac(); render(); if($('connModal').classList.contains('open')) drawConn();
}
function pushSync(){ if(!syncReady) return; const s=snapState(); if(s===lastSync) return; sendSync(s); }
setInterval(pushSync,SYNC_PUSH_MS);
setInterval(()=>{ if(syncReady) sendSync(snapState()); },SYNC_HEARTBEAT_MS); // heartbeat so a newly-opened window catches up
window.addEventListener('storage',e=>{ if(e.key===SYNC_KEY&&e.newValue){ try{ applyRemote(JSON.parse(e.newValue)); }catch(_){} } });
if(bc) bc.onmessage=ev=>applyRemote(ev.data);
/* human-readable freshness, shared by the same-machine and remote status lines below */
function humanAgo(ms){ if(ms<1000) return 'just now'; const s=Math.round(ms/1000);
  if(s<60) return s+'s ago'; return Math.round(s/60)+'m ago'; }
setInterval(()=>{
  const sinceMs=Date.now()-lastRecvTime, on=sinceMs<SYNC_STALE_MS;
  const d=$('syncDot'); if(d)d.className='dot'+(on?' on':'');
  const st=$('syncSt');
  if(st&&ROLE==='control') st.textContent=on
    ? '● Linked — your changes appear on the learner display live (updated '+humanAgo(sinceMs)+').'
    : 'Standalone — open a learner display to start a synced two-screen session.';
  if(ROLE==='control'&&relay.ws&&relay.ws.readyState===1&&relay.peers>1){
    const rst=$('remoteSt'); if(rst) rst.textContent='● Remote linked — '+(relay.peers-1)+' learner device(s), updated '+humanAgo(sinceMs)+'.  Code: '+relay.code;
  }
},SYNC_STATUS_MS);

/* ===== cross-device relay (WebSocket) ===== */
function relayLog(t){ const st=$('remoteSt'); if(st)st.textContent=t; const lc=$('learnerConn'); if(lc)lc.textContent=t; }
function genCode(){ const a='ABCDEFGHJKMNPQRSTUVWXYZ23456789'; let s=''; for(let i=0;i<6;i++)s+=a[Math.floor(Math.random()*a.length)]; return s; }
function learnerLink(){ const base=location.href.split('?')[0].split('#')[0]; return base+'?role=learner&relay='+encodeURIComponent(relay.url)+'&code='+encodeURIComponent(relay.code); }
/* renders the QR + short code once a session code exists, independent of whether a learner
   has joined yet — so the facilitator can share/scan it immediately after clicking Start. */
function renderPairing(){
  const box=$('pairBox'); if(!box) return;
  if(!relay.code){ box.style.display='none'; return; }
  const codeEl=$('pairCode'); if(codeEl) codeEl.textContent=relay.code;
  const canvas=$('qrCanvas');
  const ok=canvas ? QR.renderToCanvas(canvas,learnerLink(),{cell:4}) : false;
  box.style.display=ok?'flex':'none';
}
function updateRelayUI(){
  const connected=relay.ws&&relay.ws.readyState===1;
  const d=$('remoteDot'); if(d)d.className='dot'+((connected&&relay.peers>1)?' on':'');
  if(ROLE==='control'){
    renderPairing();
    if(connected) relayLog(relay.peers>1?('● Remote linked — '+(relay.peers-1)+' learner device(s). Code: '+relay.code):('Waiting for a learner to join…  Code: '+relay.code));
  } else if(connected){ relayLog(relay.peers>1?'● Connected to facilitator — live.':'Connected — waiting for the facilitator…'); }
}
function connectRelay(){
  if(!relay.url||!relay.code){ relayLog('Missing relay URL or session code.'); return; }
  relay.want=true; let ws;
  try{ ws=new WebSocket(relay.url); }catch(e){ relayLog('Invalid relay URL (use wss://…).'); return; }
  relay.ws=ws;
  ws.onopen=()=>{ relay.backoff=RELAY_BACKOFF_START_MS; try{ ws.send(JSON.stringify({type:'join',code:relay.code,win:WIN_ID,role:ROLE})); }catch(e){}
    if(ROLE==='control') sendSync(snapState()); updateRelayUI(); };
  ws.onmessage=ev=>{ let m; try{ m=JSON.parse(ev.data); }catch(e){ return; }
    if(m.type==='state') applyRemote({win:m.win,data:m.data});
    else if(m.type==='peers'){ relay.peers=m.n; updateRelayUI(); } };
  ws.onclose=()=>{ updateRelayUI(); if(relay.want){ setTimeout(connectRelay,relay.backoff); relay.backoff=Math.min(Math.round(relay.backoff*RELAY_BACKOFF_MULT),RELAY_BACKOFF_MAX_MS); } };
  ws.onerror=()=>{ try{ ws.close(); }catch(e){} };
}
setInterval(()=>{ if(relay.ws&&relay.ws.readyState===1){ try{ relay.ws.send(JSON.stringify({type:'ping'})); }catch(e){} } },RELAY_PING_MS);

function applyRole(){
  if(ROLE==='learner'){
    document.body.classList.add('learnerview');
    const fp=$('facPanel'),ft=$('facTab'); if(fp)fp.style.display='none'; if(ft)ft.style.display='none';
    const dt=$('dashTop'); const dtTitles=dt&&dt.querySelector('.dashtitles');
    if(dtTitles) dtTitles.innerHTML='<span class="badge">● LEARNER VIEW — <span id="learnerConn">standby</span></span>';
    document.title='5392 — Learner Display';
    if(relay.url&&relay.code){ relayLog('Connecting to facilitator…'); connectRelay(); }
    else relayLog('Open the facilitator’s learner link on this device to connect.');
  } else if(ROLE==='practice'){
    document.body.classList.add('practiceview');
    const fp=$('facPanel'),ft=$('facTab'); if(fp)fp.style.display='none'; if(ft)ft.style.display='none';
    const dt=$('dashTop'); const dtTitles=dt&&dt.querySelector('.dashtitles');
    if(dtTitles) dtTitles.innerHTML='<span class="badge">● PRACTICE MODE — self-directed</span>';
    document.title='5392 — Practice Mode';
    openPracticeHome();
  } else {
    document.body.classList.add('dashview');
    document.querySelectorAll('.facpanel .fgrp').forEach(g=>{ g.style.display=''; }); // dashboard: show every control
    const lb=$('launcher'); if(lb) lb.onclick=()=>{ const base=location.href.split('?')[0].split('#')[0];
      window.open(base+'?role=learner','learner5392'); const st=$('syncSt'); if(st)st.textContent='Learner display opened — drag it to the second screen / projector.'; };
    if($('relayUrl')) $('relayUrl').value=relay.url;
    const rb=$('remoteBtn'); if(rb) rb.onclick=()=>{ relay.url=(($('relayUrl').value)||'').trim();
      if(!/^wss?:\/\//i.test(relay.url)){ relayLog('Enter your relay URL first (wss://…).'); return; }
      try{ localStorage.setItem('sim5392_relay',relay.url); }catch(e){}
      if(!relay.code) relay.code=genCode(); relayLog('Connecting…  Code: '+relay.code); renderPairing(); connectRelay(); };
    const cl=$('copyLink'); if(cl) cl.onclick=()=>{ const l=learnerLink(); try{ navigator.clipboard.writeText(l); }catch(e){}
      relayLog('Learner link copied — send it to the learner’s device.  Code: '+relay.code); };
    if(relay.url&&relay.code){ renderPairing(); connectRelay(); } // control reopened via a link that carries the code
  }
  setDockPad();
}

applyRole(); syncFac(); render(); requestAnimationFrame(loop);
})();
</script>
</body>
</html>
